

Version,
  6.0;

SimulationControl,
  Yes,                      !- Do Zone Sizing Calculation
  Yes,                      !- Do System Sizing Calculation
  Yes,                      !- Do Plant Sizing Calculation
  Yes,                      !- Run Simulation for Sizing Periods
  Yes;                      !- Run Simulation for Weather File Run Periods

Building,
  Untitled,                 !- Name
  -0,                       !- North Axis {deg}
  CITY,                     !- Terrain
  0.040000000000000001,     !- Loads Convergence Tolerance Value
  0.40000000000000002,      !- Temperature Convergence Tolerance Value {deltaC}
  FULLINTERIORANDEXTERIOR,  !- Solar Distribution
  25;                       !- Maximum Number of Warmup Days

Timestep,
  4;

Site:Location,
  ABU DHABI- -- ARE,        ! Name
  24.43,                    ! Latitude
  54.649999999999999,       ! Longitude
  4,                        ! Time Zone
  27;                       ! Elevation

RunPeriod,
  ,                         ! Name
  1,                        ! Begin Month
  1,                        ! Begin Day of Month
  1,                        ! End Month
  31,                       ! End Day of Month
  USEWEATHERFILE,           ! Day of Week for Start Day
  Yes,                      ! Use Weather File Holidays and Special Days
  Yes,                      ! Use Weather File Daylight Saving Period
  No,                       ! Apply Weekend Holiday Rule
  Yes,                      ! Use Weather File Rain Indicators
  Yes;                      ! Use Weather File Snow Indicators

RunPeriodControl:SpecialDays,
  Thanksgiving,             !- Name
  4th Thursday in November,  !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Columbus Day,             !- Name
  2nd Monday in October,    !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Veterans Day,             !- Name
  November 11,              !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Independence Day,         !- Name
  July 4,                   !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Christmas,                !- Name
  December 25,              !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Memorial Day,             !- Name
  Last Monday in May,       !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Presidents Day,           !- Name
  3rd Monday in February,   !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  MLK Day,                  !- Name
  3rd Monday in January,    !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  New Years Day,            !- Name
  January 1,                !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
  Labor Day,                !- Name
  1st Monday in September,  !- Start Date
  1,                        !- Duration {days}
  Holiday;                  !- Special Day Type

! Daylight Saving Period in US
RunPeriodControl:DaylightSavingTime,
  2nd Sunday in March,      !- Start Date
  1st Sunday in November;   !- End Date

ScheduleTypeLimits,
  On/Off,                   !- Name
  0.0,                      !- Lower Limit Value
  1.0,                      !- Upper Limit Value
  Discrete;                 !- Numeric Type

ScheduleTypeLimits,
  Temperature,              !- Name
  -60,                      !- Lower Limit Value {A3}
  200,                      !- Upper Limit Value {A3}
  CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
  Humidity,                 !- Name
  10,                       !- Lower Limit Value {A3}
  90,                       !- Upper Limit Value {A3}
  CONTINUOUS;               !- Numeric Type

ScheduleTypeLimits,
  Number;                   !- Name

ScheduleTypeLimits,
  Control Type,             !- Name
  0,                        !- Lower Limit Value {A3}
  4,                        !- Upper Limit Value {A3}
  Discrete;                 !- Numeric Type

ScheduleTypeLimits,
  Any Number;               !- Name

ScheduleTypeLimits,
  Fraction,                 !- Name
  0.0,                      !- Lower Limit Value {A3}
  1.0,                      !- Upper Limit Value {A3}
  CONTINUOUS;               !- Numeric Type

Schedule:Compact,
  Heating Setpoint Schedule,  !- Name
  Temperature,              !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays,            !- Field 2
  Until: 05:00,
  15.6,                     !- Field 3
  Until: 19:00,
  21.0,                     !- Field 5
  Until: 24:00,
  15.6,                     !- Field 7
  For SummerDesignDay,      !- Field 9
  Until: 24:00,
  15.6,                     !- Field 10
  For: Saturday,            !- Field 12
  Until: 06:00,
  15.6,                     !- Field 13
  Until: 17:00,
  21.0,                     !- Field 15
  Until: 24:00,
  15.6,                     !- Field 17
  For: WinterDesignDay,     !- Field 19
  Until: 24:00,
  21.0,                     !- Field 20
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 24:00,
  15.6;                     !- Field 23

! Schedule Light Manufacturing Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 9.2, Saturday 2, Sunday/Holidays 0.6
Schedule:Compact,
  Manufacturing Occupancy,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  0.0,                      !- Field 4
  Until: 07:00,
  0.1,                      !- Field 6
  Until: 08:00,
  0.2,                      !- Field 8
  Until: 12:00,
  0.95,                     !- Field 10
  Until: 13:00,
  0.5,                      !- Field 12
  Until: 17:00,
  0.95,                     !- Field 14
  Until: 18:00,
  0.3,                      !- Field 16
  Until: 22:00,
  0.1,                      !- Field 18
  Until: 24:00,
  0.05,                     !- Field 20
  For: Saturday WinterDesignDay,  !- Field 21
  Until: 06:00,
  0.0,                      !- Field 23
  Until: 08:00,
  0.1,                      !- Field 25
  Until: 12:00,
  0.3,                      !- Field 27
  Until: 17:00,
  0.1,                      !- Field 29
  Until: 19:00,
  0.05,                     !- Field 31
  Until: 24:00,
  0.0,                      !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 06:00,
  0.0,                      !- Field 36
  Until: 18:00,
  0.05,                     !- Field 38
  Until: 24:00,
  0.0;                      !- Field 40

Schedule:Compact,
  Office Lights Schedule,   !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays,            !- Field 2
  Until: 05:00,
  0.05,                     !- Field 3
  Until: 07:00,
  0.1,                      !- Field 5
  Until: 08:00,
  0.3,                      !- Field 7
  Until: 17:00,
  0.9,                      !- Field 9
  Until: 18:00,
  0.5,                      !- Field 11
  Until: 20:00,
  0.3,                      !- Field 13
  Until: 22:00,
  0.2,                      !- Field 15
  Until: 23:00,
  0.1,                      !- Field 17
  Until: 24:00,
  0.05,                     !- Field 19
  For: SummerDesignDay,     !- Field 21
  Until: 24:00,
  1.0,                      !- Field 22
  For: Saturday,            !- Field 24
  Until: 06:00,
  0.05,                     !- Field 25
  Until: 08:00,
  0.1,                      !- Field 27
  Until: 12:00,
  0.3,                      !- Field 29
  Until: 17:00,
  0.15,                     !- Field 31
  Until: 24:00,
  0.05,                     !- Field 33
  For: WinterDesignDay,     !- Field 35
  Until: 24:00,
  0.0,                      !- Field 36
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 24:00,
  0.05;                     !- Field 39

! Schedule Office Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 5.37, Saturday 2.56, Sunday/Holidays 1.13
Schedule:Compact,
  Office SWH,               !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,
  0.05,                     !- Field 4
  Until: 06:00,
  0.08,                     !- Field 6
  Until: 07:00,
  0.07,                     !- Field 8
  Until: 08:00,
  0.19,                     !- Field 10
  Until: 09:00,
  0.35,                     !- Field 12
  Until: 10:00,
  0.38,                     !- Field 14
  Until: 11:00,
  0.39,                     !- Field 16
  Until: 12:00,
  0.47,                     !- Field 18
  Until: 13:00,
  0.57,                     !- Field 20
  Until: 14:00,
  0.54,                     !- Field 22
  Until: 15:00,
  0.34,                     !- Field 24
  Until: 16:00,
  0.33,                     !- Field 26
  Until: 17:00,
  0.44,                     !- Field 28
  Until: 18:00,
  0.26,                     !- Field 30
  Until: 19:00,
  0.21,                     !- Field 32
  Until: 20:00,
  0.15,                     !- Field 34
  Until: 21:00,
  0.17,                     !- Field 36
  Until: 22:00,
  0.08,                     !- Field 38
  Until: 24:00,
  0.05,                     !- Field 40
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,
  0.05,                     !- Field 43
  Until: 06:00,
  0.08,                     !- Field 45
  Until: 07:00,
  0.07,                     !- Field 47
  Until: 08:00,
  0.11,                     !- Field 49
  Until: 09:00,
  0.15,                     !- Field 51
  Until: 10:00,
  0.21,                     !- Field 53
  Until: 11:00,
  0.19,                     !- Field 55
  Until: 12:00,
  0.23,                     !- Field 57
  Until: 13:00,
  0.20,                     !- Field 59
  Until: 14:00,
  0.19,                     !- Field 61
  Until: 15:00,
  0.15,                     !- Field 63
  Until: 16:00,
  0.13,                     !- Field 65
  Until: 17:00,
  0.14,                     !- Field 67
  Until: 21:00,
  0.07,                     !- Field 69
  Until: 22:00,
  0.09,                     !- Field 71
  Until: 24:00,
  0.05,                     !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,
  0.04,                     !- Field 76
  Until: 06:00,
  0.07,                     !- Field 78
  Until: 11:00,
  0.04,                     !- Field 80
  Until: 13:00,
  0.06,                     !- Field 82
  Until: 14:00,
  0.09,                     !- Field 84
  Until: 15:00,
  0.06,                     !- Field 86
  Until: 21:00,
  0.04,                     !- Field 88
  Until: 22:00,
  0.07,                     !- Field 90
  Until: 24:00,
  0.04;                     !- Field 92

! Schedule Light Manufacturing Lighting and Receptacles, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 5.37, Saturday 2.56, Sunday/Holidays 1.13
Schedule:Compact,
  Manufacturing Lighting,   !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,
  0.05,                     !- Field 4
  Until: 07:00,
  0.1,                      !- Field 6
  Until: 08:00,
  0.3,                      !- Field 8
  Until: 12:00,
  0.9,                      !- Field 10
  Until: 13:00,
  0.8,                      !- Field 12
  Until: 17:00,
  0.9,                      !- Field 14
  Until: 18:00,
  0.5,                      !- Field 16
  Until: 20:00,
  0.3,                      !- Field 18
  Until: 22:00,
  0.2,                      !- Field 20
  Until: 23:00,
  0.1,                      !- Field 22
  Until: 24:00,
  0.05,                     !- Field 24
  For: Saturday WinterDesignDay,  !- Field 25
  Until: 06:00,
  0.05,                     !- Field 27
  Until: 08:00,
  0.1,                      !- Field 29
  Until: 12:00,
  0.3,                      !- Field 31
  Until: 17:00,
  0.15,                     !- Field 33
  Until: 24:00,
  0.05,                     !- Field 35
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 24:00,
  0.05;                     !- Field 38

! Schedule Multifamily High-Rise One-Zone Dwelling Unit Lighting, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 6.3
Schedule:Compact,
  Multifamily OneZone Lighting,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 06:00,
  0.0,                      !- Field 4
  Until: 07:00,
  0.95,                     !- Field 6
  Until: 08:00,
  0.85,                     !- Field 8
  Until: 19:00,
  0.0,                      !- Field 10
  Until: 24:00,
  0.9;                      !- Field 12

! Schedule Warehouse HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 10, Saturday 8, Sunday/Holidays 0
Schedule:Compact,
  Warehouse HVAC,           !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.0,                      !- Field 4
  Until: 17:00,
  1.0,                      !- Field 6
  Until: 24:00,
  0.0,                      !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,
  0.0,                      !- Field 11
  Until: 16:00,
  1.0,                      !- Field 13
  Until: 24:00,
  0.0,                      !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,
  0.0;                      !- Field 18

! Schedule Intermittent
Schedule:Compact,
  Intermittent,             !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 08:00,
  0.0,                      !- Field 4
  Until: 18:00,
  1.0,                      !- Field 6
  Until: 24:00,
  0.0;                      !- Field 8

! Schedule Light Manufacturing Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 5.37, Saturday 2.56, Sunday/Holidays 1.13
Schedule:Compact,
  Manufacturing SWH,        !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,
  0.05,                     !- Field 4
  Until: 06:00,
  0.08,                     !- Field 6
  Until: 07:00,
  0.07,                     !- Field 8
  Until: 08:00,
  0.19,                     !- Field 10
  Until: 09:00,
  0.35,                     !- Field 12
  Until: 10:00,
  0.38,                     !- Field 14
  Until: 11:00,
  0.39,                     !- Field 16
  Until: 12:00,
  0.47,                     !- Field 18
  Until: 13:00,
  0.57,                     !- Field 20
  Until: 14:00,
  0.54,                     !- Field 22
  Until: 15:00,
  0.34,                     !- Field 24
  Until: 16:00,
  0.33,                     !- Field 26
  Until: 17:00,
  0.44,                     !- Field 28
  Until: 18:00,
  0.26,                     !- Field 30
  Until: 19:00,
  0.21,                     !- Field 32
  Until: 20:00,
  0.15,                     !- Field 34
  Until: 21:00,
  0.17,                     !- Field 36
  Until: 22:00,
  0.08,                     !- Field 38
  Until: 24:00,
  0.05,                     !- Field 40
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 05:00,
  0.05,                     !- Field 43
  Until: 06:00,
  0.08,                     !- Field 45
  Until: 07:00,
  0.09,                     !- Field 47
  Until: 08:00,
  0.11,                     !- Field 49
  Until: 09:00,
  0.15,                     !- Field 51
  Until: 10:00,
  0.21,                     !- Field 53
  Until: 11:00,
  0.19,                     !- Field 55
  Until: 12:00,
  0.23,                     !- Field 57
  Until: 13:00,
  0.2,                      !- Field 59
  Until: 14:00,
  0.19,                     !- Field 61
  Until: 15:00,
  0.15,                     !- Field 63
  Until: 16:00,
  0.12,                     !- Field 65
  Until: 17:00,
  0.14,                     !- Field 67
  Until: 21:00,
  0.07,                     !- Field 69
  Until: 22:00,
  0.09,                     !- Field 71
  Until: 24:00,
  0.05,                     !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 05:00,
  0.04,                     !- Field 76
  Until: 06:00,
  0.07,                     !- Field 78
  Until: 11:00,
  0.04,                     !- Field 80
  Until: 13:00,
  0.06,                     !- Field 82
  Until: 14:00,
  0.09,                     !- Field 84
  Until: 15:00,
  0.06,                     !- Field 86
  Until: 21:00,
  0.04,                     !- Field 88
  Until: 22:00,
  0.07,                     !- Field 90
  Until: 24:00,
  0.04;                     !- Field 92

! Schedule Multifamily High-Rise HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  Multifamily HVAC,         !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1.0;                      !- Field 4

! Schedule Multifamily High-Rise Two-Zone Dwelling Unit, Bedrooms and Bathrooms Lighting, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 3.24
Schedule:Compact,
  Multifamily TwoZoneBedroom Lighting,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 06:00,
  0.0,                      !- Field 4
  Until: 07:00,
  0.66,                     !- Field 6
  Until: 08:00,
  0.23,                     !- Field 8
  Until: 19:00,
  0.0,                      !- Field 10
  Until: 21:00,
  0.31,                     !- Field 12
  Until: 22:00,
  0.47,                     !- Field 14
  Until: 24:00,
  0.63;                     !- Field 16

! Schedule Warehouse Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 6.8, Saturday 1.2, Sunday/Holidays 0
Schedule:Compact,
  Warehouse Occupancy,      !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.0,                      !- Field 4
  Until: 08:00,
  0.15,                     !- Field 6
  Until: 09:00,
  0.7,                      !- Field 8
  Until: 12:00,
  0.9,                      !- Field 10
  Until: 13:00,
  0.5,                      !- Field 12
  Until: 16:00,
  0.85,                     !- Field 14
  Until: 17:00,
  0.2,                      !- Field 16
  Until: 24:00,
  0.0,                      !- Field 18
  For: Saturday WinterDesignDay,  !- Field 19
  Until: 08:00,
  0.0,                      !- Field 21
  Until: 12:00,
  0.2,                      !- Field 23
  Until: 16:00,
  0.1,                      !- Field 25
  Until: 24:00,
  0.0,                      !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 24:00,
  0.0;                      !- Field 30

Schedule:Compact,
  Cooling Setpoint Schedule,  !- Name
  Temperature,              !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  30.0,                     !- Field 3
  Until: 22:00,
  24.0,                     !- Field 5
  Until: 24:00,
  30.0,                     !- Field 7
  For: Saturday,            !- Field 9
  Until: 06:00,
  30.0,                     !- Field 10
  Until: 18:00,
  24.0,                     !- Field 12
  Until: 24:00,
  30.0,                     !- Field 14
  For WinterDesignDay,      !- Field 16
  Until: 24:00,
  30.0,                     !- Field 17
  For: Sunday Holidays AllOtherDays,  !- Field 19
  Until: 24:00,
  30.0;                     !- Field 20

! Schedule Continuous
Schedule:Compact,
  Continuous,               !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1.0;                      !- Field 4

! Schedule School Lighting and Receptacles, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 5.37, Saturday 2.56, Sunday/Holidays 1.13
Schedule:Compact,
  School Lighting,          !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.02,                     !- Field 4
  Until: 08:00,
  0.3,                      !- Field 6
  Until: 09:00,
  0.85,                     !- Field 8
  Until: 12:00,
  0.95,                     !- Field 10
  Until: 15:00,
  0.8,                      !- Field 12
  Until: 16:00,
  0.7,                      !- Field 14
  Until: 18:00,
  0.5,                      !- Field 16
  Until: 21:00,
  0.35,                     !- Field 18
  Until: 22:00,
  0.3,                      !- Field 20
  Until: 24:00,
  0.02,                     !- Field 22
  For: Saturday WinterDesignDay,  !- Field 23
  Until: 07:00,
  0.02,                     !- Field 25
  Until: 08:00,
  0.05,                     !- Field 27
  Until: 13:00,
  0.15,                     !- Field 29
  Until: 16:00,
  0.05,                     !- Field 31
  Until: 24:00,
  0.02,                     !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 08:00,
  0.02,                     !- Field 36
  Until: 16:00,
  0.05,                     !- Field 38
  Until: 24:00,
  0.02;                     !- Field 40

Schedule:Compact,
  Always On,                !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1.0;                      !- Field 3

! Schedule Multifamily High-Rise Two-Zone Dwelling Unit, Bedrooms and Bathrooms Equipment, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 1.25
Schedule:Compact,
  Multifamily TwoZoneBedroom Equipment,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 06:00,
  0.03,                     !- Field 4
  Until: 08:00,
  0.06,                     !- Field 6
  Until: 19:00,
  0.03,                     !- Field 8
  Until: 21:00,
  0.09,                     !- Field 10
  Until: 22:00,
  0.2,                      !- Field 12
  Until: 24:00,
  0.12;                     !- Field 14

! Schedule Multifamily High-Rise Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 6.76, Saturday 6.66, Sunday/Holidays 6.11
Schedule:Compact,
  Multifamily SWH,          !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  0.06,                     !- Field 4
  Until: 07:00,
  0.28,                     !- Field 6
  Until: 08:00,
  0.49,                     !- Field 8
  Until: 09:00,
  0.42,                     !- Field 10
  Until: 10:00,
  0.32,                     !- Field 12
  Until: 11:00,
  0.27,                     !- Field 14
  Until: 12:00,
  0.33,                     !- Field 16
  Until: 13:00,
  0.41,                     !- Field 18
  Until: 14:00,
  0.35,                     !- Field 20
  Until: 15:00,
  0.34,                     !- Field 22
  Until: 16:00,
  0.29,                     !- Field 24
  Until: 17:00,
  0.32,                     !- Field 26
  Until: 18:00,
  0.5,                      !- Field 28
  Until: 19:00,
  0.49,                     !- Field 30
  Until: 20:00,
  0.4,                      !- Field 32
  Until: 21:00,
  0.36,                     !- Field 34
  Until: 22:00,
  0.45,                     !- Field 36
  Until: 23:00,
  0.3,                      !- Field 38
  Until: 24:00,
  0.08,                     !- Field 40
  For: Saturday WinterDesignDay,  !- Field 41
  Until: 06:00,
  0.06,                     !- Field 43
  Until: 07:00,
  0.15,                     !- Field 45
  Until: 08:00,
  0.32,                     !- Field 47
  Until: 09:00,
  0.43,                     !- Field 49
  Until: 10:00,
  0.39,                     !- Field 51
  Until: 11:00,
  0.34,                     !- Field 53
  Until: 12:00,
  0.36,                     !- Field 55
  Until: 13:00,
  0.45,                     !- Field 57
  Until: 15:00,
  0.39,                     !- Field 59
  Until: 16:00,
  0.33,                     !- Field 61
  Until: 17:00,
  0.35,                     !- Field 63
  Until: 19:00,
  0.48,                     !- Field 65
  Until: 20:00,
  0.44,                     !- Field 67
  Until: 22:00,
  0.31,                     !- Field 69
  Until: 23:00,
  0.28,                     !- Field 71
  Until: 24:00,
  0.1,                      !- Field 73
  For: Sunday Holidays AllOtherDays,  !- Field 74
  Until: 06:00,
  0.06,                     !- Field 76
  Until: 07:00,
  0.09,                     !- Field 78
  Until: 08:00,
  0.25,                     !- Field 80
  Until: 09:00,
  0.37,                     !- Field 82
  Until: 10:00,
  0.35,                     !- Field 84
  Until: 11:00,
  0.32,                     !- Field 86
  Until: 12:00,
  0.35,                     !- Field 88
  Until: 13:00,
  0.42,                     !- Field 90
  Until: 14:00,
  0.37,                     !- Field 92
  Until: 15:00,
  0.36,                     !- Field 94
  Until: 16:00,
  0.31,                     !- Field 96
  Until: 17:00,
  0.32,                     !- Field 98
  Until: 18:00,
  0.45,                     !- Field 100
  Until: 19:00,
  0.42,                     !- Field 102
  Until: 20:00,
  0.35,                     !- Field 104
  Until: 21:00,
  0.3,                      !- Field 106
  Until: 22:00,
  0.34,                     !- Field 108
  Until: 23:00,
  0.26,                     !- Field 110
  Until: 24:00,
  0.12;                     !- Field 112

! Schedule School Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 7.1, Saturday 0.5, Sunday/Holidays 0
Schedule:Compact,
  School Occupancy,         !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.0,                      !- Field 4
  Until: 08:00,
  0.05,                     !- Field 6
  Until: 09:00,
  0.75,                     !- Field 8
  Until: 11:00,
  0.9,                      !- Field 10
  Until: 15:00,
  0.8,                      !- Field 12
  Until: 16:00,
  0.45,                     !- Field 14
  Until: 17:00,
  0.15,                     !- Field 16
  Until: 18:00,
  0.05,                     !- Field 18
  Until: 19:00,
  0.15,                     !- Field 20
  Until: 21:00,
  0.2,                      !- Field 22
  Until: 22:00,
  0.1,                      !- Field 24
  Until: 24:00,
  0.0,                      !- Field 26
  For: Saturday WinterDesignDay,  !- Field 27
  Until: 08:00,
  0.0,                      !- Field 29
  Until: 13:00,
  0.1,                      !- Field 31
  Until: 24:00,
  0.0,                      !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 24:00,
  0.0;                      !- Field 36

Schedule:Compact,
  Office Occupancy Schedule,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays,            !- Field 2
  Until: 06:00,
  0.0,                      !- Field 3
  Until: 07:00,
  0.1,                      !- Field 5
  Until: 08:00,
  0.2,                      !- Field 7
  Until: 12:00,
  0.95,                     !- Field 9
  Until: 13:00,
  0.5,                      !- Field 11
  Until: 17:00,
  0.95,                     !- Field 13
  Until: 18:00,
  0.3,                      !- Field 15
  Until: 20:00,
  0.1,                      !- Field 17
  Until: 24:00,
  0.05,                     !- Field 19
  For: SummerDesignDay,     !- Field 21
  Until: 06:00,
  0.0,                      !- Field 22
  Until: 22:00,
  1.0,                      !- Field 24
  Until: 24:00,
  0.05,                     !- Field 26
  For: Saturday,            !- Field 28
  Until: 06:00,
  0.0,                      !- Field 29
  Until: 08:00,
  0.1,                      !- Field 31
  Until: 12:00,
  0.3,                      !- Field 33
  Until: 17:00,
  0.1,                      !- Field 35
  Until: 19:00,
  0.0,                      !- Field 37
  Until: 24:00,
  0.0,                      !- Field 39
  For: WinterDesignDay,     !- Field 41
  Until: 24:00,
  0.0,                      !- Field 42
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 06:00,
  0.0,                      !- Field 45
  Until: 18:00,
  0.0,                      !- Field 47
  Until: 24:00,
  0.0;                      !- Field 49

! Schedule Minimum Outside Air
Schedule:Compact,
  Minimum Outside Air,      !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 24:00,
  0.15,                     !- Field 4
  For: Weekends WinterDesignDay Holidays AllOtherDays,  !- Field 5
  Until: 24:00,
  0.05;                     !- Field 7

! Schedule Multifamily High-Rise One-Zone Dwelling Unit Equipment, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 9.97
Schedule:Compact,
  Multifamily OneZone Equipment,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 06:00,
  0.22,                     !- Field 4
  Until: 07:00,
  0.36,                     !- Field 6
  Until: 08:00,
  0.76,                     !- Field 8
  Until: 09:00,
  0.34,                     !- Field 10
  Until: 11:00,
  0.36,                     !- Field 12
  Until: 13:00,
  0.64,                     !- Field 14
  Until: 17:00,
  0.36,                     !- Field 16
  Until: 18:00,
  0.87,                     !- Field 18
  Until: 19:00,
  0.97,                     !- Field 20
  Until: 22:00,
  0.43,                     !- Field 22
  Until: 24:00,
  0.31;                     !- Field 24

! Schedule Restaurant Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 7.5, Saturday 7.4, Sunday/Holidays 4.85
Schedule:Compact,
  Restaurant Occupancy,     !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 02:00,
  0.15,                     !- Field 4
  Until: 03:00,
  0.05,                     !- Field 6
  Until: 07:00,
  0.0,                      !- Field 8
  Until: 10:00,
  0.05,                     !- Field 10
  Until: 11:00,
  0.2,                      !- Field 12
  Until: 12:00,
  0.5,                      !- Field 14
  Until: 13:00,
  0.8,                      !- Field 16
  Until: 14:00,
  0.7,                      !- Field 18
  Until: 15:00,
  0.4,                      !- Field 20
  Until: 16:00,
  0.2,                      !- Field 22
  Until: 17:00,
  0.25,                     !- Field 24
  Until: 18:00,
  0.5,                      !- Field 26
  Until: 21:00,
  0.8,                      !- Field 28
  Until: 22:00,
  0.5,                      !- Field 30
  Until: 23:00,
  0.35,                     !- Field 32
  Until: 24:00,
  0.2,                      !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 01:00,
  0.3,                      !- Field 37
  Until: 02:00,
  0.25,                     !- Field 39
  Until: 03:00,
  0.05,                     !- Field 41
  Until: 09:00,
  0.0,                      !- Field 43
  Until: 10:00,
  0.05,                     !- Field 45
  Until: 11:00,
  0.2,                      !- Field 47
  Until: 12:00,
  0.45,                     !- Field 49
  Until: 14:00,
  0.5,                      !- Field 51
  Until: 15:00,
  0.35,                     !- Field 53
  Until: 18:00,
  0.3,                      !- Field 55
  Until: 19:00,
  0.7,                      !- Field 57
  Until: 20:00,
  0.9,                      !- Field 59
  Until: 21:00,
  0.7,                      !- Field 61
  Until: 22:00,
  0.65,                     !- Field 63
  Until: 23:00,
  0.55,                     !- Field 65
  Until: 24:00,
  0.35,                     !- Field 67
  For: Sunday Holidays AllOtherDays,  !- Field 68
  Until: 02:00,
  0.2,                      !- Field 70
  Until: 03:00,
  0.05,                     !- Field 72
  Until: 10:00,
  0.0,                      !- Field 74
  Until: 11:00,
  0.1,                      !- Field 76
  Until: 12:00,
  0.2,                      !- Field 78
  Until: 14:00,
  0.25,                     !- Field 80
  Until: 15:00,
  0.15,                     !- Field 82
  Until: 16:00,
  0.2,                      !- Field 84
  Until: 17:00,
  0.25,                     !- Field 86
  Until: 18:00,
  0.35,                     !- Field 88
  Until: 19:00,
  0.55,                     !- Field 90
  Until: 20:00,
  0.65,                     !- Field 92
  Until: 21:00,
  0.7,                      !- Field 94
  Until: 22:00,
  0.35,                     !- Field 96
  Until: 24:00,
  0.2;                      !- Field 98

! Schedule Office Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 9.2, Saturday 2, Sunday/Holidays 0.6
Schedule:Compact,
  Office Occupancy,         !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  0.0,                      !- Field 4
  Until: 07:00,
  0.1,                      !- Field 6
  Until: 08:00,
  0.2,                      !- Field 8
  Until: 12:00,
  0.95,                     !- Field 10
  Until: 13:00,
  0.5,                      !- Field 12
  Until: 17:00,
  0.95,                     !- Field 14
  Until: 18:00,
  0.3,                      !- Field 16
  Until: 22:00,
  0.1,                      !- Field 18
  Until: 24:00,
  0.05,                     !- Field 20
  For: Saturday WinterDesignDay,  !- Field 21
  Until: 06:00,
  0.0,                      !- Field 23
  Until: 08:00,
  0.1,                      !- Field 25
  Until: 12:00,
  0.3,                      !- Field 27
  Until: 17:00,
  0.1,                      !- Field 29
  Until: 19:00,
  0.05,                     !- Field 31
  Until: 24:00,
  0.0,                      !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 06:00,
  0.0,                      !- Field 36
  Until: 18:00,
  0.05,                     !- Field 38
  Until: 24:00,
  0.0;                      !- Field 40

Schedule:Compact,
  Hours of Operation Schedule,  !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  0.0,                      !- Field 3
  Until: 22:00,
  1.0,                      !- Field 5
  Until: 24:00,
  0.0,                      !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,
  0.0,                      !- Field 10
  Until: 18:00,
  1.0,                      !- Field 12
  Until: 24:00,
  0.0,                      !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,
  0.0;                      !- Field 17

! Schedule Hotel/Motel Lighting and Receptacles, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 8.55, Saturday 7.85, Sunday/Holidays 8.1
Schedule:Compact,
  Hotel Lighting,           !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,
  0.2,                      !- Field 4
  Until: 02:00,
  0.15,                     !- Field 6
  Until: 05:00,
  0.1,                      !- Field 8
  Until: 06:00,
  0.2,                      !- Field 10
  Until: 07:00,
  0.4,                      !- Field 12
  Until: 08:00,
  0.5,                      !- Field 14
  Until: 10:00,
  0.4,                      !- Field 16
  Until: 18:00,
  0.25,                     !- Field 18
  Until: 19:00,
  0.6,                      !- Field 20
  Until: 20:00,
  0.8,                      !- Field 22
  Until: 21:00,
  0.9,                      !- Field 24
  Until: 22:00,
  0.8,                      !- Field 26
  Until: 23:00,
  0.6,                      !- Field 28
  Until: 24:00,
  0.3,                      !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 02:00,
  0.2,                      !- Field 33
  Until: 06:00,
  0.1,                      !- Field 35
  Until: 08:00,
  0.3,                      !- Field 37
  Until: 10:00,
  0.4,                      !- Field 39
  Until: 11:00,
  0.3,                      !- Field 41
  Until: 18:00,
  0.25,                     !- Field 43
  Until: 19:00,
  0.6,                      !- Field 45
  Until: 22:00,
  0.7,                      !- Field 47
  Until: 23:00,
  0.6,                      !- Field 49
  Until: 24:00,
  0.3,                      !- Field 51
  For: Sunday Holidays AllOtherDays,  !- Field 52
  Until: 02:00,
  0.3,                      !- Field 54
  Until: 06:00,
  0.2,                      !- Field 56
  Until: 07:00,
  0.3,                      !- Field 58
  Until: 09:00,
  0.4,                      !- Field 60
  Until: 13:00,
  0.3,                      !- Field 62
  Until: 18:00,
  0.2,                      !- Field 64
  Until: 19:00,
  0.5,                      !- Field 66
  Until: 20:00,
  0.7,                      !- Field 68
  Until: 21:00,
  0.8,                      !- Field 70
  Until: 22:00,
  0.6,                      !- Field 72
  Until: 23:00,
  0.5,                      !- Field 74
  Until: 24:00,
  0.3;                      !- Field 76

! Schedule Maximum Outside Air
Schedule:Compact,
  Maximum Outside Air,      !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1.0;                      !- Field 4

Schedule:Compact,
  Infiltration Schedule,    !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  1.0,                      !- Field 3
  Until: 22:00,
  0.0,                      !- Field 5
  Until: 24:00,
  1.0,                      !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,
  1.0,                      !- Field 10
  Until: 18:00,
  0.0,                      !- Field 12
  Until: 24:00,
  1.0,                      !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,
  1.0;                      !- Field 17

! Schedule Assembly Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 7.1, Saturday 7.5, Sunday/Holidays 7
Schedule:Compact,
  Assembly Occupancy,       !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,
  0.0,                      !- Field 4
  Until: 12:00,
  0.2,                      !- Field 6
  Until: 18:00,
  0.8,                      !- Field 8
  Until: 22:00,
  0.2,                      !- Field 10
  Until: 23:00,
  0.1,                      !- Field 12
  Until: 24:00,
  0.0,                      !- Field 14
  For: Saturday WinterDesignDay,  !- Field 15
  Until: 08:00,
  0.0,                      !- Field 17
  Until: 12:00,
  0.2,                      !- Field 19
  Until: 21:00,
  0.6,                      !- Field 21
  Until: 22:00,
  0.8,                      !- Field 23
  Until: 23:00,
  0.1,                      !- Field 25
  Until: 24:00,
  0.0,                      !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 08:00,
  0.0,                      !- Field 30
  Until: 13:00,
  0.1,                      !- Field 32
  Until: 22:00,
  0.7,                      !- Field 34
  Until: 23:00,
  0.2,                      !- Field 36
  Until: 24:00,
  0.0;                      !- Field 38

! Schedule Hotel/Motel Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 13.9, Saturday 13.9, Sunday/Holidays 13
Schedule:Compact,
  Hotel Occupancy,          !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  0.9,                      !- Field 4
  Until: 07:00,
  0.7,                      !- Field 6
  Until: 09:00,
  0.4,                      !- Field 8
  Until: 15:00,
  0.2,                      !- Field 10
  Until: 16:00,
  0.3,                      !- Field 12
  Until: 19:00,
  0.5,                      !- Field 14
  Until: 21:00,
  0.7,                      !- Field 16
  Until: 22:00,
  0.8,                      !- Field 18
  Until: 24:00,
  0.9,                      !- Field 20
  For: Saturday WinterDesignDay,  !- Field 21
  Until: 06:00,
  0.9,                      !- Field 23
  Until: 07:00,
  0.7,                      !- Field 25
  Until: 09:00,
  0.5,                      !- Field 27
  Until: 17:00,
  0.3,                      !- Field 29
  Until: 18:00,
  0.5,                      !- Field 31
  Until: 21:00,
  0.6,                      !- Field 33
  Until: 24:00,
  0.7,                      !- Field 35
  For: Sunday Holidays AllOtherDays,  !- Field 36
  Until: 08:00,
  0.7,                      !- Field 38
  Until: 11:00,
  0.5,                      !- Field 40
  Until: 13:00,
  0.3,                      !- Field 42
  Until: 16:00,
  0.2,                      !- Field 44
  Until: 17:00,
  0.3,                      !- Field 46
  Until: 19:00,
  0.4,                      !- Field 48
  Until: 21:00,
  0.6,                      !- Field 50
  Until: 24:00,
  0.8;                      !- Field 52

Schedule:Compact,
  Always Off,               !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  0.0;                      !- Field 3

! Schedule Off
Schedule:Compact,
  Off,                      !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  0.0;                      !- Field 4

! Schedule Hotel/Motel Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 9, Saturday 9.3, Sunday/Holidays 9
Schedule:Compact,
  Hotel SWH,                !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,
  0.2,                      !- Field 4
  Until: 04:00,
  0.15,                     !- Field 6
  Until: 05:00,
  0.2,                      !- Field 8
  Until: 06:00,
  0.25,                     !- Field 10
  Until: 07:00,
  0.5,                      !- Field 12
  Until: 08:00,
  0.6,                      !- Field 14
  Until: 09:00,
  0.55,                     !- Field 16
  Until: 10:00,
  0.45,                     !- Field 18
  Until: 11:00,
  0.4,                      !- Field 20
  Until: 12:00,
  0.45,                     !- Field 22
  Until: 13:00,
  0.4,                      !- Field 24
  Until: 14:00,
  0.35,                     !- Field 26
  Until: 17:00,
  0.3,                      !- Field 28
  Until: 18:00,
  0.4,                      !- Field 30
  Until: 19:00,
  0.55,                     !- Field 32
  Until: 20:00,
  0.6,                      !- Field 34
  Until: 21:00,
  0.5,                      !- Field 36
  Until: 22:00,
  0.55,                     !- Field 38
  Until: 23:00,
  0.45,                     !- Field 40
  Until: 24:00,
  0.25,                     !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,
  0.2,                      !- Field 45
  Until: 04:00,
  0.15,                     !- Field 47
  Until: 05:00,
  0.2,                      !- Field 49
  Until: 06:00,
  0.25,                     !- Field 51
  Until: 07:00,
  0.4,                      !- Field 53
  Until: 10:00,
  0.5,                      !- Field 55
  Until: 11:00,
  0.45,                     !- Field 57
  Until: 13:00,
  0.5,                      !- Field 59
  Until: 14:00,
  0.45,                     !- Field 61
  Until: 16:00,
  0.4,                      !- Field 63
  Until: 17:00,
  0.35,                     !- Field 65
  Until: 18:00,
  0.4,                      !- Field 67
  Until: 20:00,
  0.55,                     !- Field 69
  Until: 21:00,
  0.5,                      !- Field 71
  Until: 22:00,
  0.55,                     !- Field 73
  Until: 23:00,
  0.4,                      !- Field 75
  Until: 24:00,
  0.3,                      !- Field 77
  For: Sunday Holidays AllOtherDays,  !- Field 78
  Until: 01:00,
  0.25,                     !- Field 80
  Until: 05:00,
  0.2,                      !- Field 82
  Until: 06:00,
  0.3,                      !- Field 84
  Until: 09:00,
  0.5,                      !- Field 86
  Until: 10:00,
  0.55,                     !- Field 88
  Until: 12:00,
  0.5,                      !- Field 90
  Until: 14:00,
  0.4,                      !- Field 92
  Until: 17:00,
  0.3,                      !- Field 94
  Until: 18:00,
  0.4,                      !- Field 96
  Until: 20:00,
  0.5,                      !- Field 98
  Until: 21:00,
  0.4,                      !- Field 100
  Until: 22:00,
  0.5,                      !- Field 102
  Until: 23:00,
  0.4,                      !- Field 104
  Until: 24:00,
  0.2;                      !- Field 106

Schedule:Compact,
  Office Equipment Schedule,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays,            !- Field 2
  Until: 08:00,
  0.40,                     !- Field 3
  Until: 12:00,
  0.90,                     !- Field 5
  Until: 13:00,
  0.80,                     !- Field 7
  Until: 17:00,
  0.90,                     !- Field 9
  Until: 18:00,
  0.50,                     !- Field 11
  Until: 24:00,
  0.40,                     !- Field 13
  For: SummerDesignDay,     !- Field 15
  Until: 24:00,
  1.0,                      !- Field 16
  For: Saturday,            !- Field 18
  Until: 06:00,
  0.30,                     !- Field 19
  Until: 08:00,
  0.4,                      !- Field 21
  Until: 12:00,
  0.5,                      !- Field 23
  Until: 17:00,
  0.35,                     !- Field 25
  Until: 24:00,
  0.30,                     !- Field 27
  For: WinterDesignDay,     !- Field 29
  Until: 24:00,
  0.0,                      !- Field 30
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 24:00,
  0.30;                     !- Field 33

Schedule:Compact,
  Infiltration Half On Schedule,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  1.0,                      !- Field 3
  Until: 22:00,
  0.5,                      !- Field 5
  Until: 24:00,
  1.0,                      !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,
  1.0,                      !- Field 10
  Until: 18:00,
  0.5,                      !- Field 12
  Until: 24:00,
  1.0,                      !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,
  1.0;                      !- Field 17

! Schedule Multifamily High-Rise Two-Zone Dwelling Unit, Other Rooms Lighting, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 3.23
Schedule:Compact,
  Multifamily TwoZoneOtherRooms Lighting,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 06:00,
  0.0,                      !- Field 4
  Until: 07:00,
  0.29,                     !- Field 6
  Until: 08:00,
  0.59,                     !- Field 8
  Until: 19:00,
  0.0,                      !- Field 10
  Until: 21:00,
  0.63,                     !- Field 12
  Until: 22:00,
  0.47,                     !- Field 14
  Until: 24:00,
  0.31;                     !- Field 16

! Schedule Light Manufacturing HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
Schedule:Compact,
  Manufacturing HVAC,       !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  0.0,                      !- Field 4
  Until: 22:00,
  1.0,                      !- Field 6
  Until: 24:00,
  0.0,                      !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,
  0.0,                      !- Field 11
  Until: 18:00,
  1.0,                      !- Field 13
  Until: 24:00,
  0.0,                      !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,
  0.0;                      !- Field 18

! Schedule Assembly Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 0.7, Saturday 1.25, Sunday/Holidays 1.15
Schedule:Compact,
  Assembly SWH,             !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 09:00,
  0.0,                      !- Field 4
  Until: 11:00,
  0.05,                     !- Field 6
  Until: 12:00,
  0.35,                     !- Field 8
  Until: 17:00,
  0.05,                     !- Field 10
  Until: 24:00,
  0.0,                      !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 09:00,
  0.0,                      !- Field 15
  Until: 11:00,
  0.05,                     !- Field 17
  Until: 12:00,
  0.2,                      !- Field 19
  Until: 19:00,
  0.0,                      !- Field 21
  Until: 20:00,
  0.65,                     !- Field 23
  Until: 21:00,
  0.3,                      !- Field 25
  Until: 24:00,
  0.0,                      !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 09:00,
  0.0,                      !- Field 30
  Until: 11:00,
  0.05,                     !- Field 32
  Until: 12:00,
  0.1,                      !- Field 34
  Until: 20:00,
  0.0,                      !- Field 36
  Until: 21:00,
  0.65,                     !- Field 38
  Until: 22:00,
  0.3,                      !- Field 40
  Until: 24:00,
  0.0;                      !- Field 42

! Schedule Retail HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 15, Saturday 16, Sunday/Holidays 9
Schedule:Compact,
  Retail HVAC,              !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  0.0,                      !- Field 4
  Until: 21:00,
  1.0,                      !- Field 6
  Until: 24:00,
  0.0,                      !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,
  0.0,                      !- Field 11
  Until: 22:00,
  1.0,                      !- Field 13
  Until: 24:00,
  0.0,                      !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 08:00,
  0.0,                      !- Field 18
  Until: 17:00,
  1.0,                      !- Field 20
  Until: 24:00,
  0.0;                      !- Field 22

! Schedule School Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 6.91, Saturday 0.8, Sunday/Holidays 0.84
Schedule:Compact,
  School SWH,               !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.05,                     !- Field 4
  Until: 08:00,
  0.1,                      !- Field 6
  Until: 09:00,
  0.34,                     !- Field 8
  Until: 10:00,
  0.6,                      !- Field 10
  Until: 11:00,
  0.63,                     !- Field 12
  Until: 12:00,
  0.72,                     !- Field 14
  Until: 13:00,
  0.79,                     !- Field 16
  Until: 14:00,
  0.83,                     !- Field 18
  Until: 15:00,
  0.61,                     !- Field 20
  Until: 16:00,
  0.65,                     !- Field 22
  Until: 18:00,
  0.1,                      !- Field 24
  Until: 19:00,
  0.19,                     !- Field 26
  Until: 20:00,
  0.25,                     !- Field 28
  Until: 22:00,
  0.22,                     !- Field 30
  Until: 23:00,
  0.12,                     !- Field 32
  Until: 24:00,
  0.09,                     !- Field 34
  For: Saturday WinterDesignDay,  !- Field 35
  Until: 09:00,
  0.03,                     !- Field 37
  Until: 13:00,
  0.05,                     !- Field 39
  Until: 24:00,
  0.03,                     !- Field 41
  For: Sunday Holidays AllOtherDays,  !- Field 42
  Until: 08:00,
  0.03,                     !- Field 44
  Until: 13:00,
  0.05,                     !- Field 46
  Until: 24:00,
  0.03;                     !- Field 48

! Schedule Restaurant HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 20, Saturday 18, Sunday/Holidays 17
Schedule:Compact,
  Restaurant HVAC,          !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 03:00,
  1.0,                      !- Field 4
  Until: 07:00,
  0.0,                      !- Field 6
  Until: 24:00,
  1.0,                      !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 03:00,
  1.0,                      !- Field 11
  Until: 09:00,
  0.0,                      !- Field 13
  Until: 24:00,
  1.0,                      !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 03:00,
  1.0,                      !- Field 18
  Until: 10:00,
  0.0,                      !- Field 20
  Until: 24:00,
  1.0;                      !- Field 22

! Schedule Restaurant Lighting and Receptacles, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 14.55, Saturday 13.65, Sunday/Holidays 11.15
Schedule:Compact,
  Restaurant Lighting,      !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekday SummerDesignDay,  !- Field 2
  Until: 05:00,
  0.15,                     !- Field 4
  Until: 06:00,
  0.2,                      !- Field 6
  Until: 08:00,
  0.4,                      !- Field 8
  Until: 10:00,
  0.6,                      !- Field 10
  Until: 22:00,
  0.9,                      !- Field 12
  Until: 23:00,
  0.5,                      !- Field 14
  Until: 24:00,
  0.3,                      !- Field 16
  For: Saturday WinterDesignDay,  !- Field 17
  Until: 01:00,
  0.2,                      !- Field 19
  Until: 06:00,
  0.15,                     !- Field 21
  Until: 08:00,
  0.3,                      !- Field 23
  Until: 10:00,
  0.6,                      !- Field 25
  Until: 17:00,
  0.8,                      !- Field 27
  Until: 22:00,
  0.9,                      !- Field 29
  Until: 23:00,
  0.5,                      !- Field 31
  Until: 24:00,
  0.3,                      !- Field 33
  For: Sunday Holidays AllOtherDays,  !- Field 34
  Until: 01:00,
  0.2,                      !- Field 36
  Until: 06:00,
  0.15,                     !- Field 38
  Until: 08:00,
  0.3,                      !- Field 40
  Until: 10:00,
  0.5,                      !- Field 42
  Until: 16:00,
  0.7,                      !- Field 44
  Until: 22:00,
  0.6,                      !- Field 46
  Until: 23:00,
  0.5,                      !- Field 48
  Until: 24:00,
  0.3;                      !- Field 50

Schedule:Compact,
  Office Activity Schedule,  !- Name
  Any Number,               !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  120.;                     !- Field 3

Schedule:Compact,
  Office Clothing Schedule,  !- Name
  Any Number,               !- Schedule Type Limits Name
  Through: 04/30,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1.0,                      !- Field 3
  Through: 09/30,           !- Field 5
  For: AllDays,             !- Field 6
  Until: 24:00,
  0.5,                      !- Field 7
  Through: 12/31,           !- Field 9
  For: AllDays,             !- Field 10
  Until: 24:00,
  1.0;                      !- Field 11

! Schedule Daytime Ventilation
Schedule:Compact,
  Daytime Ventilation,      !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,
  0.0,                      !- Field 4
  Until: 18:00,
  1.0,                      !- Field 6
  Until: 24:00,
  0.0,                      !- Field 8
  For: Weekends WinterDesignDay,  !- Field 9
  Until: 10:00,
  0.0,                      !- Field 11
  Until: 16:00,
  1.0,                      !- Field 13
  Until: 24:00,
  0.0,                      !- Field 15
  For: Holidays AllOtherDays,  !- Field 16
  Until: 24:00,
  0.0;                      !- Field 18

Schedule:Compact,
  Office Work Eff. Schedule,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  0.0;                      !- Field 3

! Schedule Retail Lighting and Receptacles, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 11.15, Saturday 9.85, Sunday/Holidays 5.25
Schedule:Compact,
  Retail Lighting,          !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.05,                     !- Field 4
  Until: 08:00,
  0.2,                      !- Field 6
  Until: 09:00,
  0.5,                      !- Field 8
  Until: 18:00,
  0.9,                      !- Field 10
  Until: 20:00,
  0.6,                      !- Field 12
  Until: 21:00,
  0.5,                      !- Field 14
  Until: 22:00,
  0.2,                      !- Field 16
  Until: 24:00,
  0.05,                     !- Field 18
  For: Saturday WinterDesignDay,  !- Field 19
  Until: 07:00,
  0.05,                     !- Field 21
  Until: 08:00,
  0.1,                      !- Field 23
  Until: 09:00,
  0.3,                      !- Field 25
  Until: 10:00,
  0.6,                      !- Field 27
  Until: 18:00,
  0.9,                      !- Field 29
  Until: 19:00,
  0.5,                      !- Field 31
  Until: 21:00,
  0.3,                      !- Field 33
  Until: 22:00,
  0.1,                      !- Field 35
  Until: 24:00,
  0.05,                     !- Field 37
  For: Sunday Holidays AllOtherDays,  !- Field 38
  Until: 08:00,
  0.05,                     !- Field 40
  Until: 10:00,
  0.1,                      !- Field 42
  Until: 12:00,
  0.4,                      !- Field 44
  Until: 17:00,
  0.6,                      !- Field 46
  Until: 18:00,
  0.4,                      !- Field 48
  Until: 19:00,
  0.2,                      !- Field 50
  Until: 24:00,
  0.05;                     !- Field 52

! Schedule Multifamily High-Rise One-Zone Dwelling Unit Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 11.76
Schedule:Compact,
  Multifamily OneZone Occupancy,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 07:00,
  0.67,                     !- Field 4
  Until: 08:00,
  0.49,                     !- Field 6
  Until: 17:00,
  0.21,                     !- Field 8
  Until: 24:00,
  0.67;                     !- Field 10

! Schedule Multifamily High-Rise Two-Zone Dwelling Unit, Bedrooms and Bathrooms Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 6.83
Schedule:Compact,
  Multifamily TwoZoneBedroom Occupancy,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 06:00,
  0.67,                     !- Field 4
  Until: 07:00,
  0.45,                     !- Field 6
  Until: 08:00,
  0.27,                     !- Field 8
  Until: 19:00,
  0.0,                      !- Field 10
  Until: 21:00,
  0.21,                     !- Field 12
  Until: 22:00,
  0.33,                     !- Field 14
  Until: 24:00,
  0.67;                     !- Field 16

! Schedule Hotel/Motel HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  Hotel HVAC,               !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1.0;                      !- Field 4

! Schedule Health/Institutional HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 24
Schedule:Compact,
  Health HVAC,              !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1.0;                      !- Field 4

! ASHRAE 90.1-1989 and other building types
! Schedule Assembly HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 18, Saturday 17, Sunday/Holidays 17
Schedule:Compact,
  Assembly HVAC,            !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,
  0.0,                      !- Field 4
  Until: 23:00,
  1.0,                      !- Field 6
  Until: 24:00,
  0.0,                      !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,
  0.0,                      !- Field 11
  Until: 23:00,
  1.0,                      !- Field 13
  Until: 24:00,
  0.0,                      !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 06:00,
  0.0,                      !- Field 18
  Until: 23:00,
  1.0,                      !- Field 20
  Until: 24:00,
  0.0;                      !- Field 22

! Schedule Office Lighting and Receptacles, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 10.4, Saturday 2.8, Sunday/Holidays 1.2
Schedule:Compact,
  Office Lighting,          !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 05:00,
  0.05,                     !- Field 4
  Until: 07:00,
  0.1,                      !- Field 6
  Until: 08:00,
  0.3,                      !- Field 8
  Until: 17:00,
  0.9,                      !- Field 10
  Until: 18:00,
  0.5,                      !- Field 12
  Until: 20:00,
  0.3,                      !- Field 14
  Until: 22:00,
  0.2,                      !- Field 16
  Until: 23:00,
  0.1,                      !- Field 18
  Until: 24:00,
  0.05,                     !- Field 20
  For: Saturday WinterDesignDay,  !- Field 21
  Until: 06:00,
  0.05,                     !- Field 23
  Until: 08:00,
  0.1,                      !- Field 25
  Until: 12:00,
  0.3,                      !- Field 27
  Until: 17:00,
  0.15,                     !- Field 29
  Until: 24:00,
  0.05,                     !- Field 31
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 24:00,
  0.05;                     !- Field 34

! Schedule Warehouse Lighting and Receptacles, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 9.02, Saturday 1.6, Sunday/Holidays 0.96
Schedule:Compact,
  Warehouse Lighting,       !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.04,                     !- Field 4
  Until: 08:00,
  0.4,                      !- Field 6
  Until: 09:00,
  0.7,                      !- Field 8
  Until: 12:00,
  0.9,                      !- Field 10
  Until: 13:00,
  0.8,                      !- Field 12
  Until: 17:00,
  0.9,                      !- Field 14
  Until: 18:00,
  0.3,                      !- Field 16
  Until: 24:00,
  0.04,                     !- Field 18
  For: Saturday WinterDesignDay,  !- Field 19
  Until: 08:00,
  0.04,                     !- Field 21
  Until: 09:00,
  0.08,                     !- Field 23
  Until: 12:00,
  0.24,                     !- Field 25
  Until: 24:00,
  0.04,                     !- Field 27
  For: Sunday Holidays AllOtherDays,  !- Field 28
  Until: 24:00,
  0.04;                     !- Field 30

! Schedule On
Schedule:Compact,
  On,                       !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1.0;                      !- Field 4

! Schedule Health/Institutional Lighting and Receptacles, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 10.6, Saturday 5.5, Sunday/Holidays 1.6
Schedule:Compact,
  Health Lighting,          !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.1,                      !- Field 4
  Until: 08:00,
  0.5,                      !- Field 6
  Until: 16:00,
  0.9,                      !- Field 8
  Until: 23:00,
  0.3,                      !- Field 10
  Until: 24:00,
  0.1,                      !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 07:00,
  0.1,                      !- Field 15
  Until: 08:00,
  0.2,                      !- Field 17
  Until: 18:00,
  0.4,                      !- Field 19
  Until: 24:00,
  0.1,                      !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 08:00,
  0.05,                     !- Field 24
  Until: 16:00,
  0.1,                      !- Field 26
  Until: 24:00,
  0.05;                     !- Field 28

! Schedule VAV Minimum Air Fraction
Schedule:Compact,
  VAV Minimum Air Fraction,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  0.1;                      !- Field 4

! General Schedules
! Schedule Constant
Schedule:Compact,
  Constant,                 !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 24:00,
  1.0;                      !- Field 4

! Schedule Retail Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 7.2, Saturday 7.5, Sunday/Holidays 2.8
Schedule:Compact,
  Retail Occupancy,         !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.0,                      !- Field 4
  Until: 08:00,
  0.1,                      !- Field 6
  Until: 09:00,
  0.2,                      !- Field 8
  Until: 11:00,
  0.5,                      !- Field 10
  Until: 15:00,
  0.7,                      !- Field 12
  Until: 16:00,
  0.8,                      !- Field 14
  Until: 17:00,
  0.7,                      !- Field 16
  Until: 19:00,
  0.5,                      !- Field 18
  Until: 21:00,
  0.3,                      !- Field 20
  Until: 24:00,
  0.0,                      !- Field 22
  For: Saturday WinterDesignDay,  !- Field 23
  Until: 07:00,
  0.0,                      !- Field 25
  Until: 08:00,
  0.1,                      !- Field 27
  Until: 09:00,
  0.2,                      !- Field 29
  Until: 10:00,
  0.5,                      !- Field 31
  Until: 11:00,
  0.6,                      !- Field 33
  Until: 17:00,
  0.8,                      !- Field 35
  Until: 18:00,
  0.6,                      !- Field 37
  Until: 21:00,
  0.2,                      !- Field 39
  Until: 22:00,
  0.1,                      !- Field 41
  Until: 24:00,
  0.0,                      !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 09:00,
  0.0,                      !- Field 46
  Until: 10:00,
  0.1,                      !- Field 48
  Until: 12:00,
  0.2,                      !- Field 50
  Until: 17:00,
  0.4,                      !- Field 52
  Until: 18:00,
  0.2,                      !- Field 54
  Until: 19:00,
  0.1,                      !- Field 56
  Until: 24:00,
  0.0;                      !- Field 58

! Schedule Assembly Lighting and Receptacles, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 11.2, Saturday 7.6, Sunday/Holidays 8
Schedule:Compact,
  Assembly Lighting,        !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 08:00,
  0.0,                      !- Field 4
  Until: 11:00,
  0.4,                      !- Field 6
  Until: 22:00,
  0.75,                     !- Field 8
  Until: 23:00,
  0.25,                     !- Field 10
  Until: 24:00,
  0.0,                      !- Field 12
  For: Saturday WinterDesignDay,  !- Field 13
  Until: 07:00,
  0.0,                      !- Field 15
  Until: 09:00,
  0.3,                      !- Field 17
  Until: 23:00,
  0.5,                      !- Field 19
  Until: 24:00,
  0.0,                      !- Field 21
  For: Sunday Holidays AllOtherDays,  !- Field 22
  Until: 07:00,
  0.0,                      !- Field 24
  Until: 12:00,
  0.3,                      !- Field 26
  Until: 22:00,
  0.65,                     !- Field 28
  Until: 24:00,
  0.0;                      !- Field 30

Schedule:Compact,
  Infiltration Quarter On Schedule,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  1.0,                      !- Field 3
  Until: 22:00,
  0.25,                     !- Field 5
  Until: 24:00,
  1.0,                      !- Field 7
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,
  1.0,                      !- Field 10
  Until: 18:00,
  0.25,                     !- Field 12
  Until: 24:00,
  1.0,                      !- Field 14
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,
  1.0;                      !- Field 17

! Schedule Office HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 16, Saturday 12, Sunday/Holidays 0
Schedule:Compact,
  Office HVAC,              !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 06:00,
  0.0,                      !- Field 4
  Until: 22:00,
  1.0,                      !- Field 6
  Until: 24:00,
  0.0,                      !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 06:00,
  0.0,                      !- Field 11
  Until: 18:00,
  1.0,                      !- Field 13
  Until: 24:00,
  0.0,                      !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,
  0.0;                      !- Field 18

! Schedule School HVAC Systems, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 15, Saturday 5, Sunday/Holidays 0
Schedule:Compact,
  School HVAC,              !- Name
  On/Off,                   !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.0,                      !- Field 4
  Until: 22:00,
  1.0,                      !- Field 6
  Until: 24:00,
  0.0,                      !- Field 8
  For: Saturday WinterDesignDay,  !- Field 9
  Until: 08:00,
  0.0,                      !- Field 11
  Until: 13:00,
  1.0,                      !- Field 13
  Until: 24:00,
  0.0,                      !- Field 15
  For: Sunday Holidays AllOtherDays,  !- Field 16
  Until: 24:00,
  0.0;                      !- Field 18

! Schedule Multifamily High-Rise Two-Zone Dwelling Unit, Other Rooms Equipment, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 8.81
Schedule:Compact,
  Multifamily TwoZoneOtherRooms Equipment,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 06:00,
  0.19,                     !- Field 4
  Until: 07:00,
  0.3,                      !- Field 6
  Until: 08:00,
  0.7,                      !- Field 8
  Until: 11:00,
  0.34,                     !- Field 10
  Until: 13:00,
  0.61,                     !- Field 12
  Until: 17:00,
  0.34,                     !- Field 14
  Until: 18:00,
  0.84,                     !- Field 16
  Until: 19:00,
  0.94,                     !- Field 18
  Until: 21:00,
  0.34,                     !- Field 20
  Until: 22:00,
  0.23,                     !- Field 22
  Until: 24:00,
  0.19;                     !- Field 24

! Schedule Health/Institional Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 7.83, Saturday 2.49, Sunday/Holidays 0.24
Schedule:Compact,
  Health SWH,               !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.1,                      !- Field 4
  Until: 08:00,
  0.17,                     !- Field 6
  Until: 09:00,
  0.58,                     !- Field 8
  Until: 10:00,
  0.66,                     !- Field 10
  Until: 11:00,
  0.78,                     !- Field 12
  Until: 12:00,
  0.82,                     !- Field 14
  Until: 13:00,
  0.71,                     !- Field 16
  Until: 14:00,
  0.82,                     !- Field 18
  Until: 15:00,
  0.78,                     !- Field 20
  Until: 16:00,
  0.74,                     !- Field 22
  Until: 17:00,
  0.63,                     !- Field 24
  Until: 18:00,
  0.41,                     !- Field 26
  Until: 21:00,
  0.18,                     !- Field 28
  Until: 22:00,
  0.1,                      !- Field 30
  Until: 24:00,
  0.01,                     !- Field 32
  For: Saturday WinterDesignDay,  !- Field 33
  Until: 08:00,
  0.1,                      !- Field 35
  Until: 09:00,
  0.2,                      !- Field 37
  Until: 10:00,
  0.28,                     !- Field 39
  Until: 12:00,
  0.3,                      !- Field 41
  Until: 14:00,
  0.24,                     !- Field 43
  Until: 17:00,
  0.23,                     !- Field 45
  Until: 18:00,
  0.1,                      !- Field 47
  Until: 24:00,
  0.01,                     !- Field 49
  For: Sunday Holidays AllOtherDays,  !- Field 50
  Until: 24:00,
  0.01;                     !- Field 52

! Schedule Warehouse Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 4.29, Saturday 0.91, Sunday/Holidays 0.52
Schedule:Compact,
  Warehouse SWH,            !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 04:00,
  0.02,                     !- Field 4
  Until: 05:00,
  0.05,                     !- Field 6
  Until: 07:00,
  0.07,                     !- Field 8
  Until: 08:00,
  0.1,                      !- Field 10
  Until: 09:00,
  0.3,                      !- Field 12
  Until: 11:00,
  0.36,                     !- Field 14
  Until: 12:00,
  0.46,                     !- Field 16
  Until: 13:00,
  0.57,                     !- Field 18
  Until: 14:00,
  0.43,                     !- Field 20
  Until: 15:00,
  0.38,                     !- Field 22
  Until: 16:00,
  0.4,                      !- Field 24
  Until: 17:00,
  0.3,                      !- Field 26
  Until: 18:00,
  0.18,                     !- Field 28
  Until: 24:00,
  0.03,                     !- Field 30
  For: Saturday WinterDesignDay,  !- Field 31
  Until: 08:00,
  0.02,                     !- Field 33
  Until: 09:00,
  0.06,                     !- Field 35
  Until: 11:00,
  0.12,                     !- Field 37
  Until: 12:00,
  0.17,                     !- Field 39
  Until: 14:00,
  0.04,                     !- Field 41
  Until: 24:00,
  0.02,                     !- Field 43
  For: Sunday Holidays AllOtherDays,  !- Field 44
  Until: 12:00,
  0.02,                     !- Field 46
  Until: 14:00,
  0.04,                     !- Field 48
  Until: 24:00,
  0.02;                     !- Field 50

! Schedule Retail Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 6.62, Saturday 6.9, Sunday/Holidays 4.59
Schedule:Compact,
  Retail SWH,               !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,
  0.04,                     !- Field 4
  Until: 03:00,
  0.05,                     !- Field 6
  Until: 07:00,
  0.04,                     !- Field 8
  Until: 08:00,
  0.15,                     !- Field 10
  Until: 09:00,
  0.23,                     !- Field 12
  Until: 10:00,
  0.32,                     !- Field 14
  Until: 11:00,
  0.41,                     !- Field 16
  Until: 12:00,
  0.57,                     !- Field 18
  Until: 13:00,
  0.62,                     !- Field 20
  Until: 14:00,
  0.61,                     !- Field 22
  Until: 15:00,
  0.5,                      !- Field 24
  Until: 16:00,
  0.45,                     !- Field 26
  Until: 17:00,
  0.46,                     !- Field 28
  Until: 18:00,
  0.47,                     !- Field 30
  Until: 19:00,
  0.42,                     !- Field 32
  Until: 20:00,
  0.34,                     !- Field 34
  Until: 21:00,
  0.33,                     !- Field 36
  Until: 22:00,
  0.23,                     !- Field 38
  Until: 23:00,
  0.13,                     !- Field 40
  Until: 24:00,
  0.08,                     !- Field 42
  For: Saturday WinterDesignDay,  !- Field 43
  Until: 01:00,
  0.11,                     !- Field 45
  Until: 02:00,
  0.1,                      !- Field 47
  Until: 03:00,
  0.08,                     !- Field 49
  Until: 06:00,
  0.06,                     !- Field 51
  Until: 07:00,
  0.07,                     !- Field 53
  Until: 08:00,
  0.2,                      !- Field 55
  Until: 09:00,
  0.24,                     !- Field 57
  Until: 10:00,
  0.27,                     !- Field 59
  Until: 11:00,
  0.42,                     !- Field 61
  Until: 12:00,
  0.54,                     !- Field 63
  Until: 13:00,
  0.59,                     !- Field 65
  Until: 14:00,
  0.6,                      !- Field 67
  Until: 15:00,
  0.49,                     !- Field 69
  Until: 16:00,
  0.48,                     !- Field 71
  Until: 17:00,
  0.47,                     !- Field 73
  Until: 18:00,
  0.46,                     !- Field 75
  Until: 19:00,
  0.44,                     !- Field 77
  Until: 20:00,
  0.36,                     !- Field 79
  Until: 21:00,
  0.29,                     !- Field 81
  Until: 22:00,
  0.22,                     !- Field 83
  Until: 23:00,
  0.16,                     !- Field 85
  Until: 24:00,
  0.13,                     !- Field 87
  For: Sunday Holidays AllOtherDays,  !- Field 88
  Until: 03:00,
  0.07,                     !- Field 90
  Until: 06:00,
  0.06,                     !- Field 92
  Until: 07:00,
  0.07,                     !- Field 94
  Until: 08:00,
  0.1,                      !- Field 96
  Until: 09:00,
  0.12,                     !- Field 98
  Until: 10:00,
  0.14,                     !- Field 100
  Until: 11:00,
  0.29,                     !- Field 102
  Until: 12:00,
  0.31,                     !- Field 104
  Until: 14:00,
  0.36,                     !- Field 106
  Until: 15:00,
  0.34,                     !- Field 108
  Until: 16:00,
  0.35,                     !- Field 110
  Until: 17:00,
  0.37,                     !- Field 112
  Until: 18:00,
  0.34,                     !- Field 114
  Until: 19:00,
  0.25,                     !- Field 116
  Until: 20:00,
  0.27,                     !- Field 118
  Until: 21:00,
  0.21,                     !- Field 120
  Until: 22:00,
  0.16,                     !- Field 122
  Until: 23:00,
  0.1,                      !- Field 124
  Until: 24:00,
  0.06;                     !- Field 126

! Schedule Health/Institutional Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 8.5, Saturday 3.8, Sunday/Holidays 0.4
Schedule:Compact,
  Health Occupancy,         !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 07:00,
  0.0,                      !- Field 4
  Until: 08:00,
  0.1,                      !- Field 6
  Until: 09:00,
  0.5,                      !- Field 8
  Until: 17:00,
  0.8,                      !- Field 10
  Until: 18:00,
  0.5,                      !- Field 12
  Until: 20:00,
  0.3,                      !- Field 14
  Until: 22:00,
  0.2,                      !- Field 16
  Until: 24:00,
  0.0,                      !- Field 18
  For: Saturday WinterDesignDay,  !- Field 19
  Until: 07:00,
  0.0,                      !- Field 21
  Until: 08:00,
  0.1,                      !- Field 23
  Until: 09:00,
  0.3,                      !- Field 25
  Until: 17:00,
  0.4,                      !- Field 27
  Until: 19:00,
  0.1,                      !- Field 29
  Until: 24:00,
  0.0,                      !- Field 31
  For: Sunday Holidays AllOtherDays,  !- Field 32
  Until: 08:00,
  0.0,                      !- Field 34
  Until: 16:00,
  0.05,                     !- Field 36
  Until: 24:00,
  0.0;                      !- Field 38

! Schedule Restaurant Service Water Heating, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: Weekdays 7.9, Saturday 7.3, Sunday/Holidays 6.25
Schedule:Compact,
  Restaurant SWH,           !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: Weekdays SummerDesignDay,  !- Field 2
  Until: 01:00,
  0.2,                      !- Field 4
  Until: 03:00,
  0.15,                     !- Field 6
  Until: 07:00,
  0.0,                      !- Field 8
  Until: 08:00,
  0.6,                      !- Field 10
  Until: 09:00,
  0.55,                     !- Field 12
  Until: 10:00,
  0.45,                     !- Field 14
  Until: 11:00,
  0.4,                      !- Field 16
  Until: 12:00,
  0.45,                     !- Field 18
  Until: 13:00,
  0.4,                      !- Field 20
  Until: 14:00,
  0.35,                     !- Field 22
  Until: 17:00,
  0.3,                      !- Field 24
  Until: 18:00,
  0.4,                      !- Field 26
  Until: 19:00,
  0.55,                     !- Field 28
  Until: 20:00,
  0.6,                      !- Field 30
  Until: 21:00,
  0.5,                      !- Field 32
  Until: 22:00,
  0.55,                     !- Field 34
  Until: 23:00,
  0.45,                     !- Field 36
  Until: 24:00,
  0.25,                     !- Field 38
  For: Saturday WinterDesignDay,  !- Field 39
  Until: 01:00,
  0.2,                      !- Field 41
  Until: 03:00,
  0.15,                     !- Field 43
  Until: 09:00,
  0.0,                      !- Field 45
  Until: 10:00,
  0.5,                      !- Field 47
  Until: 11:00,
  0.45,                     !- Field 49
  Until: 13:00,
  0.5,                      !- Field 51
  Until: 14:00,
  0.45,                     !- Field 53
  Until: 16:00,
  0.4,                      !- Field 55
  Until: 17:00,
  0.35,                     !- Field 57
  Until: 18:00,
  0.4,                      !- Field 59
  Until: 20:00,
  0.55,                     !- Field 61
  Until: 21:00,
  0.5,                      !- Field 63
  Until: 22:00,
  0.55,                     !- Field 65
  Until: 23:00,
  0.4,                      !- Field 67
  Until: 24:00,
  0.3,                      !- Field 69
  For: Sunday Holidays AllOtherDays,  !- Field 70
  Until: 01:00,
  0.25,                     !- Field 72
  Until: 03:00,
  0.2,                      !- Field 74
  Until: 10:00,
  0.0,                      !- Field 76
  Until: 12:00,
  0.5,                      !- Field 78
  Until: 14:00,
  0.4,                      !- Field 80
  Until: 17:00,
  0.3,                      !- Field 82
  Until: 18:00,
  0.4,                      !- Field 84
  Until: 20:00,
  0.5,                      !- Field 86
  Until: 21:00,
  0.4,                      !- Field 88
  Until: 22:00,
  0.5,                      !- Field 90
  Until: 23:00,
  0.4,                      !- Field 92
  Until: 24:00,
  0.2;                      !- Field 94

! Schedule Multifamily High-Rise Two-Zone Dwelling Unit, Other Rooms Occupancy, ASHRAE 90.1-1989, Section 13
!  Equivalent Full-Load Hours: All days 4.88
Schedule:Compact,
  Multifamily TwoZoneOtherRooms Occupancy,  !- Name
  Fraction,                 !- Schedule Type Limits Name
  Through: 12/31,           !- Field 1
  For: AllDays,             !- Field 2
  Until: 06:00,
  0.0,                      !- Field 4
  Until: 17:00,
  0.21,                     !- Field 6
  Until: 19:00,
  0.67,                     !- Field 8
  Until: 21:00,
  0.45,                     !- Field 10
  Until: 22:00,
  0.33,                     !- Field 12
  Until: 24:00,
  0.0;                      !- Field 14

Material,
  F08 Metal surface,        !- Name
  Smooth,                   !- Roughness
  0.0008,                   !- Thickness {m}
  45.28,                    !- Conductivity {W/m-K}
  7824,                     !- Density {kg/m3}
  500;                      !- Specific Heat {J/kg-K}

Material,
  M01 100mm brick,          !- Name
  MediumRough,              !- Roughness
  0.1016,                   !- Thickness {m}
  0.89,                     !- Conductivity {W/m-K}
  1920,                     !- Density {kg/m3}
  790;                      !- Specific Heat {J/kg-K}

Material,
  M15 200mm heavyweight concrete,  !- Name
  MediumRough,              !- Roughness
  0.2032,                   !- Thickness {m}
  1.95,                     !- Conductivity {W/m-K}
  2240,                     !- Density {kg/m3}
  900;                      !- Specific Heat {J/kg-K}

Material,
  M05 200mm concrete block,  !- Name
  MediumRough,              !- Roughness
  0.2032,                   !- Thickness {m}
  1.11,                     !- Conductivity {W/m-K}
  800,                      !- Density {kg/m3}
  920;                      !- Specific Heat {J/kg-K}

Material,
  I02 50mm insulation board,  !- Name
  MediumRough,              !- Roughness
  0.0508,                   !- Thickness {m}
  0.03,                     !- Conductivity {W/m-K}
  43,                       !- Density {kg/m3}
  1210;                     !- Specific Heat {J/kg-K}

Material,
  I01 25mm insulation board,  !- Name
  MediumRough,              !- Roughness
  0.0254,                   !- Thickness {m}
  0.03,                     !- Conductivity {W/m-K}
  43,                       !- Density {kg/m3}
  1210;                     !- Specific Heat {J/kg-K}

Material,
  M11 100mm lightweight concrete,  !- Name
  MediumRough,              !- Roughness
  0.1016,                   !- Thickness {m}
  0.53,                     !- Conductivity {W/m-K}
  1280,                     !- Density {kg/m3}
  840;                      !- Specific Heat {J/kg-K}

Material,
  F16 Acoustic tile,        !- Name
  MediumSmooth,             !- Roughness
  0.0191,                   !- Thickness {m}
  0.06,                     !- Conductivity {W/m-K}
  368,                      !- Density {kg/m3}
  590;                      !- Specific Heat {J/kg-K}

Material,
  G05 25mm wood,            !- Name
  MediumSmooth,             !- Roughness
  0.0254,                   !- Thickness {m}
  0.15,                     !- Conductivity {W/m-K}
  608,                      !- Density {kg/m3}
  1630;                     !- Specific Heat {J/kg-K}

Material,
  G01a 19mm gypsum board,   !- Name
  MediumSmooth,             !- Roughness
  0.019,                    !- Thickness {m}
  0.16,                     !- Conductivity {W/m-K}
  800,                      !- Density {kg/m3}
  1090;                     !- Specific Heat {J/kg-K}

Material:NoMass,
  Slab on grade,            !- Name
  MediumSmooth,             !- Roughness
  0.791,                    !- Thermal Resistance {m2-K/W}
  0.9,                      !- Thermal Absorptance
  0.7,                      !- Solar Absorptance
  0.7;                      !- Visible Absorptance

Material:NoMass,
  Roofs - Above grade insulation,  !- Name
  MediumSmooth,             !- Roughness
  2.777,                    !- Thermal Resistance {m2-K/W}
  0.9,                      !- Thermal Absorptance
  0.7,                      !- Solar Absorptance
  0.7;                      !- Visible Absorptance

Material:NoMass,
  Walls - Above grade steel frame,  !- Name
  MediumSmooth,             !- Roughness
  1.418,                    !- Thermal Resistance {m2-K/W}
  0.9,                      !- Thermal Absorptance
  0.7,                      !- Solar Absorptance
  0.7;                      !- Visible Absorptance

Material:NoMass,
  Floors - Steel joist,     !- Name
  MediumSmooth,             !- Roughness
  0.503,                    !- Thermal Resistance {m2-K/W}
  0.9,                      !- Thermal Absorptance
  0.7,                      !- Solar Absorptance
  0.7;                      !- Visible Absorptance

Material:InfraredTransparent,
  Air Wall Material;        ! Name

Material:AirGap,
  F05 Ceiling air space resistance,  !- Name
  0.18;                     !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F04 Wall air space resistance,  !- Name
  0.15;                     !- Thermal Resistance {m2-K/W}

WindowMaterial:SimpleGlazingSystem,
  Zone 1B Glazing,          !- Name
  6.81,                     !- U-Factor {W/m2-K}
  0.25;                     !- Solar Heat Gain Coefficient

WindowMaterial:Glazing,
  Clear 3mm,                !- Name
  SpectralAverage,          !- Optical Data Type
  ,                         !- Window Glass Spectral Data Set Name
  0.003,                    !- Thickness {m}
  0.837,                    !- Solar Transmittance at Normal Incidence
  0.075,                    !- Front Side Solar Reflectance at Normal Incidence
  0.075,                    !- Back Side Solar Reflectance at Normal Incidence
  0.898,                    !- Visible Transmittance at Normal Incidence
  0.081,                    !- Front Side Visible Reflectance at Normal Incidence
  0.081,                    !- Back Side Visible Reflectance at Normal Incidence
  0,                        !- Infrared Transmittance at Normal Incidence
  0.84,                     !- Front Side Infrared Hemispherical Emissivity
  0.84,                     !- Back Side Infrared Hemispherical Emissivity
  0.9;                      !- Conductivity {W/m-K}

WindowMaterial:Gas,
  Air 13mm,                 !- Name
  Air,                      !- Gas Type
  0.0127;                   !- Thickness {m}

Construction,
  Roofs - Above grade insulation,  !- Name
  Roofs - Above grade insulation;  !- Outside Layer

Construction,
  Interior Door,            !- Name
  G05 25mm wood;            !- Outside Layer

Construction,
  Floors - Steel joist,     !- Name
  Floors - Steel joist;     !- Outside Layer

Construction,
  Interior Floor,           !- Name
  F16 Acoustic tile,        !- Outside Layer
  F05 Ceiling air space resistance,  !- Layer 2
  M11 100mm lightweight concrete;  !- Layer 3

Construction,
  Exterior Door,            !- Name
  F08 Metal surface,        !- Outside Layer
  I01 25mm insulation board;  !- Layer 2

Construction,
  Zone 1B Glazing,          !- Name
  Zone 1B Glazing;          !- Outside Layer

Construction,
  Interior Ceiling,         !- Name
  M11 100mm lightweight concrete,  !- Outside Layer
  F05 Ceiling air space resistance,  !- Layer 2
  F16 Acoustic tile;        !- Layer 3

Construction,
  Interior Partition,       !- Name
  G05 25mm wood;            !- Outside Layer

Construction,
  Exterior Floor,           !- Name
  I02 50mm insulation board,  !- Outside Layer
  M15 200mm heavyweight concrete;  !- Layer 2

Construction,
  Interior Wall,            !- Name
  G01a 19mm gypsum board,   !- Outside Layer
  F04 Wall air space resistance,  !- Layer 2
  G01a 19mm gypsum board;   !- Layer 3

Construction,
  Interior Window,          !- Name
  Clear 3mm;                !- Outside Layer

Construction,
  Walls - Above grade steel frame,  !- Name
  Walls - Above grade steel frame;  !- Outside Layer

Construction,
  Slab on grade,            !- Name
  Slab on grade;            !- Outside Layer

Construction,
  Exterior Roof,            !- Name
  M11 100mm lightweight concrete,  !- Outside Layer
  F05 Ceiling air space resistance,  !- Layer 2
  F16 Acoustic tile;        !- Layer 3

Construction,
  Air Wall,                 !- Name
  Air Wall Material;        !- Outside Layer

Construction,
  Exterior Window,          !- Name
  Clear 3mm,                !- Outside Layer
  Air 13mm,                 !- Layer 2
  Clear 3mm;                !- Layer 3

Construction,
  Exterior Wall,            !- Name
  M01 100mm brick,          !- Outside Layer
  M15 200mm heavyweight concrete,  !- Layer 2
  I02 50mm insulation board,  !- Layer 3
  F04 Wall air space resistance,  !- Layer 4
  G01a 19mm gypsum board;   !- Layer 5

GlobalGeometryRules,
  UpperLeftCorner,          !- Starting Vertex Position
  CounterClockWise,         !- Vertex Entry Direction
  Relative;                 !- Coordinate System

Zone,
  Zone {59},                ! Name
  -0,
  12.439322900007916,
  -4.3387087143598801,
  0;

Zone,
  Zone {39},                ! Name
  -0,
  0.39719253205643151,
  -9.8516083760268387,
  0;

Zone,
  Zone {61},                ! Name
  -0,
  51.786509828199264,
  -11.922932272688076,
  0;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {e7f8cf33-6120-471d-bfd2-43c6a4da79af},  ! Name
  Roof,                     ! Surface Type
  Exterior Roof,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -4.6413197502308305,
  24.934222316112109,
  5.0000000000165912,
  -4.6413197502308305,
  32.732225517742478,
  5.0000000000050173,
  -12.439322898410355,
  32.732225517742478,
  5.0000000000231601,
  -12.439322898410355,
  24.934222316112109,
  5.0000000000231601;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {dbe61b7c-73fc-497a-ba23-1e6deb097b17},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -12.439322898410355,
  32.732225517742478,
  5.0000000000231601,
  -12.439322898414567,
  32.732225517742478,
  2.3160669095549351e-011,
  -12.439322898414567,
  4.3387087143598801,
  2.3160669095549351e-011,
  -12.439322898410355,
  4.3387087143598801,
  5.0000000000231601;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {49bbc169-fa9d-47e1-9bb2-f4627f47cf9b},  ! Name
  Floor,                    ! Surface Type
  Exterior Floor,           ! Construction Name
  Zone {61},                ! Zone Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -11.896724184401418,
  23.920647473106428,
  5.0000000000033529,
  -11.896724184401418,
  17.122388271347603,
  4.9999999999997993,
  -24.293549532552213,
  17.122388271346217,
  5,
  -24.293549532552213,
  23.920647473106428,
  5.0000000000055635;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {8da67754-fc81-4618-9541-2d18c2ebcbf6},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  1.9569907030364702,
  18.335911914771046,
  5.000000000011033,
  1.9569907030322571,
  18.335911914771046,
  8.2746755095978852e-012,
  1.9569907030322571,
  32.732225517742478,
  8.2746755095978852e-012,
  1.9569907030364702,
  32.732225517742478,
  5.000000000011033;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {5e8249a7-016d-43b8-8779-64913d9f1ebe},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {61},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -35.190759504380203,
  23.920647473104438,
  8.6000000000002697,
  -35.19075950438053,
  23.920647473106428,
  5.0000000000075069,
  -35.19075950438053,
  17.122388271346217,
  5,
  -35.19075950438021,
  17.122388271344231,
  8.599999999992761;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {6247dd39-ac2d-4d20-a8d6-1623605bfc20},  ! Name
  Roof,                     ! Surface Type
  Exterior Roof,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  4.156427503788378,
  16.33642391477823,
  5.0000000000091793,
  4.156427503788378,
  18.335911914770872,
  5.0000000000091793,
  -12.439322898410355,
  18.335911914770978,
  5.0000000000231601,
  -12.439322898410355,
  16.336423914778234,
  5.0000000000231601;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {64f85f86-6b35-41d3-a5b5-25a707609f06},  ! Name
  Roof,                     ! Surface Type
  Exterior Roof,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -4.6413197502308305,
  18.335911914770978,
  5.0000000000165912,
  1.9569907030364702,
  18.335911914771046,
  5.000000000011033,
  1.9569907030364702,
  32.732225517742478,
  5.000000000011033,
  -4.6413197502308305,
  32.732225517742478,
  5.0000000000050173;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {cbd7bf9d-63df-40a7-b0ee-66992ac8b16f},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  15.053637395639138,
  9.5381647130180234,
  5,
  15.053637395634926,
  9.5383369206262323,
  -2.9690582882145781e-020,
  15.053637395634926,
  18.335911914771046,
  0,
  15.053637395639138,
  18.335911914771046,
  5;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {344e2ebc-58c2-4f4b-98b7-c7fd9bd057e5},  ! Name
  Floor,                    ! Surface Type
  Exterior Floor,           ! Construction Name
  Zone {61},                ! Zone Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -24.293549532552213,
  23.920647473106428,
  5.0000000000055635,
  -24.293549532552213,
  17.122388271346217,
  5,
  -35.19075950438053,
  17.122388271346217,
  5,
  -35.19075950438053,
  23.920647473106428,
  5.0000000000075069;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {948e815b-7ada-4065-a3ad-ac075b1ed1b7},  ! Name
  Floor,                    ! Surface Type
  Exterior Floor,           ! Construction Name
  Zone {61},                ! Zone Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  6.8984629734134773,
  23.920647473106428,
  5,
  6.8984629734134773,
  17.122388271346217,
  5,
  -11.896724184401418,
  17.122388271347603,
  4.9999999999997993,
  -11.896724184401418,
  23.920647473106428,
  5.0000000000033529;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {66185007-93ee-4473-bb28-a7e921817f3f},  ! Name
  Roof,                     ! Surface Type
  Exterior Roof,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -12.439322898410355,
  9.5381647130180198,
  5.0000000000231601,
  4.156427423810821,
  9.5381647130180234,
  5.0000000000091793,
  4.156427503788378,
  16.33642391477823,
  5.0000000000091793,
  -12.439322898410355,
  16.336423914778234,
  5.0000000000231601;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {384ce07c-7c79-4840-b0f6-111a78b80959},  ! Name
  Roof,                     ! Surface Type
  Exterior Roof,            ! Construction Name
  Zone {61},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  6.8984629734138121,
  17.122388271344231,
  8.599999999992761,
  6.8984629734138121,
  23.920647473104438,
  8.599999999992761,
  -35.190759504380203,
  23.920647473104438,
  8.6000000000002697,
  -35.19075950438021,
  17.122388271344231,
  8.599999999992761;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {efe87037-8d94-47b4-bf77-f7ba22453964},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {39},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -0.39719253047438025,
  15.051064374701349,
  8.6000000000315673,
  -0.39719253047438025,
  21.849323576461565,
  8.5999999999622396,
  -0.39719253045887043,
  21.849323576445194,
  4.9999999998975913,
  -0.39719253045887043,
  15.05106437468498,
  4.999999999966918;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {dd8b94b9-f0d9-42d4-93e0-a74daa92f7d4},  ! Name
  Floor,                    ! Surface Type
  Exterior Floor,           ! Construction Name
  Zone {59},                ! Zone Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  1.9569907030322571,
  32.732225517742478,
  8.2746755095978852e-012,
  1.9569907030322571,
  18.335911914771046,
  8.2746755095978852e-012,
  15.053637395634926,
  18.335911914771046,
  0,
  15.053637395634926,
  4.3387087143598801,
  0,
  -12.439322898414567,
  4.3387087143598801,
  2.3160669095549351e-011,
  -12.439322898414567,
  32.732225517742478,
  2.3160669095549351e-011;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {426c8bb0-6716-4eb3-ab06-c5cc68f7d2d6},  ! Name
  Roof,                     ! Surface Type
  Exterior Roof,            ! Construction Name
  Zone {39},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  16.198557791746794,
  15.051064374701349,
  8.6000000000646484,
  16.198557791746794,
  21.849323576461565,
  8.6000000000721553,
  -0.39719253047438025,
  21.849323576461565,
  8.5999999999622396,
  -0.39719253047438025,
  15.051064374701349,
  8.6000000000315673;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {2727b58d-9a3c-44ea-a347-780aab5d2db9},  ! Name
  Roof,                     ! Surface Type
  Exterior Roof,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  15.053637395639138,
  16.33642391477823,
  5,
  15.053637395639138,
  18.335911914771046,
  5,
  4.156427503788378,
  18.335911914770872,
  5.0000000000091793,
  4.156427503788378,
  16.33642391477823,
  5.0000000000091793;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {976bf11d-8699-41f2-b9c0-e033735d4a20},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {39},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  16.198557791746794,
  15.051064374701349,
  8.6000000000646484,
  -0.39719253047438025,
  15.051064374701349,
  8.6000000000315673,
  -0.39719253045887043,
  15.05106437468498,
  4.999999999966918,
  16.198557791762305,
  15.05106437468498,
  5;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {8dda225e-8712-40f5-9025-5999b3f2bc81},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  15.053637395639138,
  4.3387087143598801,
  5,
  15.053637395634926,
  4.3387087143598801,
  0,
  15.053637395634926,
  9.5381647130180234,
  -2.0413179363794422e-013,
  15.053637395639138,
  9.5381647130180234,
  5;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {b6bd4300-2b56-4ab6-915f-099814e14909},  ! Name
  FLOOR,                    ! Surface Type
  Exterior Floor,           ! Construction Name
  Zone {39},                ! Zone Name
  Ground,                   ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  NoSun,                    ! Sun Exposure
  NoWind,                   ! Wind Exposure
  0.0,                      ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  16.198557791762305,
  21.849323576445194,
  5.0000000000075069,
  16.198557791762305,
  15.05106437468498,
  5,
  -0.39719253045887043,
  15.05106437468498,
  4.999999999966918,
  -0.39719253045887043,
  21.849323576445194,
  4.9999999998975913;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {089d4aa2-b539-4fdb-887f-024626d79dbe},  ! Name
  Roof,                     ! Surface Type
  Exterior Roof,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  15.053637395639138,
  9.5381647130180234,
  5,
  15.053637395639138,
  16.33642391477823,
  5,
  4.156427503788378,
  16.33642391477823,
  5.0000000000091793,
  4.156427423810821,
  9.5381647130180234,
  5.0000000000091793;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {ca1c0808-036e-4551-9745-109c28ec9fb1},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {61},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -35.190759504380203,
  23.920647473104438,
  8.6000000000002697,
  6.8984629734138121,
  23.920647473104438,
  8.599999999992761,
  6.8984629734134773,
  23.920647473106428,
  5,
  -35.19075950438053,
  23.920647473106428,
  5.0000000000075069;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {5758c528-1498-468b-88ea-0c72ecc50287},  ! Name
  Roof,                     ! Surface Type
  Exterior Roof,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  15.053637395639138,
  4.3387087143598801,
  5,
  15.053637395639138,
  9.5381647130180234,
  5,
  -12.439322898410355,
  9.5381647130180198,
  5.0000000000231601,
  -12.439322898410355,
  4.3387087143598801,
  5.0000000000231601;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {0e01c42f-25a7-4100-a490-de76dc73410b},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {39},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  16.198557791746794,
  21.849323576461565,
  8.6000000000721553,
  16.198557791762305,
  21.849323576445194,
  5.0000000000075069,
  -0.39719253045887043,
  21.849323576445194,
  4.9999999998975913,
  -0.39719253047438025,
  21.849323576461565,
  8.5999999999622396;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {46db74fe-1c76-4e55-8292-4f847b004910},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  1.9569907030364702,
  18.335911914771046,
  5.000000000011033,
  15.053637395639138,
  18.335911914771046,
  5,
  15.053637395634926,
  18.335911914771046,
  0,
  1.9569907030322571,
  18.335911914771046,
  8.2746755095978852e-012;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {feb75cc4-0361-44e5-82e0-bb37747610e4},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -12.439322898410355,
  4.3387087143598801,
  5.0000000000231601,
  -12.439322898414567,
  4.3387087143598801,
  2.3160669095549351e-011,
  15.053637395634926,
  4.3387087143598801,
  0,
  15.053637395639138,
  4.3387087143598801,
  5;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {c433c782-a03a-4e88-b4fd-49dcd1465ddf},  ! Name
  Roof,                     ! Surface Type
  Exterior Roof,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -4.6413197502308305,
  18.335911914770978,
  5.0000000000165912,
  -4.6413197502308305,
  24.934222316112109,
  5.0000000000165912,
  -12.439322898410355,
  24.934222316112109,
  5.0000000000231601,
  -12.439322898410355,
  18.335911914770978,
  5.0000000000231601;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {9b3afa7b-4cf0-4240-9dc1-57d7abf0f0ba},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {39},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  16.198557791746794,
  21.849323576461565,
  8.6000000000721553,
  16.198557791746794,
  15.051064374701349,
  8.6000000000646484,
  16.198557791762305,
  15.05106437468498,
  5,
  16.198557791762305,
  21.849323576445194,
  5.0000000000075069;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {8d3b8506-4a8f-4556-ad67-2125ec90da3d},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {61},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  6.8984629734138121,
  17.122388271344231,
  8.599999999992761,
  6.8984629734134773,
  17.122388271346217,
  5,
  6.8984629734134773,
  23.920647473106428,
  5,
  6.8984629734138121,
  23.920647473104438,
  8.599999999992761;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {61},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -35.19075950438021,
  17.122388271344231,
  8.599999999992761,
  -35.19075950438053,
  17.122388271346217,
  5,
  6.8984629734134773,
  17.122388271346217,
  5,
  6.8984629734138121,
  17.122388271344231,
  8.599999999992761;

BuildingSurface:Detailed,
  BuildingSurface:Detailed {250c9d33-b18f-4421-be51-e84b6557fadb},  ! Name
  Wall,                     ! Surface Type
  Exterior Wall,            ! Construction Name
  Zone {59},                ! Zone Name
  Outdoors,                 ! Outside Boundary Condition
  ,                         ! Outside Boundary Condition Object
  SunExposed,               ! Sun Exposure
  WindExposed,              ! Wind Exposure
  autocalculate,            ! View Factor to Ground
  autocalculate,            ! Number of Vertices
  -12.439322898410355,
  32.732225517742478,
  5.0000000000231601,
  1.9569907030364702,
  32.732225517742478,
  5.000000000011033,
  1.9569907030322571,
  32.732225517742478,
  8.2746755095978852e-012,
  -12.439322898414567,
  32.732225517742478,
  2.3160669095549351e-011;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {aee9cc2c-9968-4cea-a981-b76f8aad4243},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {976bf11d-8699-41f2-b9c0-e033735d4a20},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  4.4567498695394532,
  15.051064374662245,
  7.399469384003849,
  4.4567498695394532,
  15.051064374662245,
  5.9038693840038485,
  6.8567498695394526,
  15.051064374662245,
  5.9038693840038485,
  6.8567498695394526,
  15.051064374662245,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {869cc054-6aac-4a22-bc81-79623dc714bf},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -23.458761220598575,
  17.122388271348978,
  7.399469384003849,
  -23.458761220598575,
  17.122388271348978,
  5.9038693840038485,
  -21.05876122059858,
  17.122388271348978,
  5.9038693840038485,
  -21.05876122059858,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {193c9b60-022a-4648-9799-d6293dabda46},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {976bf11d-8699-41f2-b9c0-e033735d4a20},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  12.256749869539453,
  15.051064374662245,
  7.399469384003849,
  12.256749869539453,
  15.051064374662245,
  5.9038693840038485,
  14.656749869539452,
  15.051064374662245,
  5.9038693840038485,
  14.656749869539452,
  15.051064374662245,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {a0b0ec72-3188-4086-bf1e-0b68d3d6caba},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -27.358761220598581,
  17.122388271348978,
  7.399469384003849,
  -27.358761220598581,
  17.122388271348978,
  5.9038693840038485,
  -24.958761220598575,
  17.122388271348978,
  5.9038693840038485,
  -24.958761220598575,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {39419f86-8e4f-4073-9c9a-1788b0f24106},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -31.258761220598576,
  17.122388271348978,
  7.399469384003849,
  -31.258761220598576,
  17.122388271348978,
  5.9038693840038485,
  -28.858761220598574,
  17.122388271348978,
  5.9038693840038485,
  -28.858761220598574,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {f916fb53-6f35-403c-85cb-a5c74eaf7268},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {976bf11d-8699-41f2-b9c0-e033735d4a20},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  0.55674986953945371,
  15.051064374662245,
  7.399469384003849,
  0.55674986953945371,
  15.051064374662245,
  5.9038693840038485,
  2.9567498695394532,
  15.051064374662245,
  5.9038693840038485,
  2.9567498695394532,
  15.051064374662245,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {d7a181a7-01a5-4d0a-ace9-6e247fd6bb90},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -19.55876122059858,
  17.122388271348978,
  7.399469384003849,
  -19.55876122059858,
  17.122388271348978,
  5.9038693840038485,
  -17.158761220598578,
  17.122388271348978,
  5.9038693840038485,
  -17.158761220598578,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {1d1553dc-60ee-42a3-8e67-f7f1ec00d9c2},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -7.8587612205985726,
  17.122388271348978,
  7.399469384003849,
  -7.8587612205985726,
  17.122388271348978,
  5.9038693840038485,
  -5.4587612205985696,
  17.122388271348978,
  5.9038693840038485,
  -5.4587612205985696,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {4c922cae-9d14-40fd-b39e-6b2c7511546b},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -15.658761220598578,
  17.122388271348978,
  7.399469384003849,
  -15.658761220598578,
  17.122388271348978,
  5.9038693840038485,
  -13.258761220598574,
  17.122388271348978,
  5.9038693840038485,
  -13.258761220598574,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {d4665798-7028-4977-bec0-94e2f4b25b9e},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {feb75cc4-0361-44e5-82e0-bb37747610e4},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -11.839322898414565,
  4.3387087143598801,
  3.4049999999893736,
  -11.839322898414565,
  4.3387087143598801,
  0.004999999989374399,
  14.511077101585428,
  4.3387087143598801,
  0.004999999989374399,
  14.511077101585428,
  4.3387087143598801,
  3.4049999999893736;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {84acee32-5be9-453f-a84c-dcf87b61c6af},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -11.758761220598576,
  17.122388271348978,
  7.399469384003849,
  -11.758761220598576,
  17.122388271348978,
  5.9038693840038485,
  -9.3587612205985717,
  17.122388271348978,
  5.9038693840038485,
  -9.3587612205985717,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {0b73dbcb-ef87-4ca4-ba1d-a9bb48359d6b},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -0.058761220598567386,
  17.122388271348978,
  7.399469384003849,
  -0.058761220598567386,
  17.122388271348978,
  5.9038693840038485,
  2.3412387794014355,
  17.122388271348978,
  5.9038693840038485,
  2.3412387794014355,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {6e2bbf8f-7ac9-43d1-8611-cbca2fc5c6c1},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  3.8412387794014409,
  17.122388271348978,
  7.399469384003849,
  3.8412387794014409,
  17.122388271348978,
  5.9038693840038485,
  6.2412387794014377,
  17.122388271348978,
  5.9038693840038485,
  6.2412387794014377,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {d4db9825-6e06-48c1-a4ec-a611f5707789},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -35.158761220598571,
  17.122388271348978,
  7.399469384003849,
  -35.158761220598571,
  17.122388271348978,
  5.9038693840038485,
  -32.758761220598572,
  17.122388271348978,
  5.9038693840038485,
  -32.758761220598572,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {ed8ed7cb-f1f5-46d4-9cad-93d2d054b50e},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {976bf11d-8699-41f2-b9c0-e033735d4a20},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  8.3567498695394526,
  15.051064374662245,
  7.399469384003849,
  8.3567498695394526,
  15.051064374662245,
  5.9038693840038485,
  10.756749869539453,
  15.051064374662245,
  5.9038693840038485,
  10.756749869539453,
  15.051064374662245,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {66282f91-7d07-47a8-baf3-9e01e79dfd30},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {57f4af78-26bb-4775-98bb-3a2b5efd8358},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -3.9587612205985701,
  17.122388271348978,
  7.399469384003849,
  -3.9587612205985701,
  17.122388271348978,
  5.9038693840038485,
  -1.558761220598567,
  17.122388271348978,
  5.9038693840038485,
  -1.558761220598567,
  17.122388271348978,
  7.399469384003849;

FenestrationSurface:Detailed,
  FenestrationSurface:Detailed {bcb17d80-5ebd-4cc5-9817-118039b4abce},  ! Name
  Window,                   ! Surface Type
  Exterior Window,          ! Construction Name
  BuildingSurface:Detailed {dbe61b7c-73fc-497a-ba23-1e6deb097b17},  ! Building Surface Name
  ,                         ! Outside Boundary Condition Object
  autocalculate,            ! View Factor to Ground
  ,                         ! Shading Control Name
  ,                         ! Frame and Divider Name
  1.0,                      ! Multiplier
  autocalculate,            ! Number of Vertices
  -12.439322898414568,
  31.51911001640234,
  3.4498134102278128,
  -12.439322898414568,
  31.51911001640234,
  0.049813410227813375,
  -12.439322898414568,
  5.1687100164023558,
  0.049813410227813375,
  -12.439322898414568,
  5.1687100164023558,
  3.4498134102278128;

People,
  Zone {59} People,         ! Name
  Zone {59},                ! Zone or ZoneList Name
  Restaurant Occupancy,     ! Number of People Schedule Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.10800000000000001,      ! People per Zone Floor Area
  ,                         ! Zone Floor Area per Person
  0.3,                      ! Fraction Radiant
  ,                         ! Sensible Heat Fraction
  Office Activity Schedule,  ! Activity Level Schedule Name
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

People,
  Zone {39} People,         ! Name
  Zone {39},                ! Zone or ZoneList Name
  Hotel Occupancy,          ! Number of People Schedule Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.040000000000000001,     ! People per Zone Floor Area
  ,                         ! Zone Floor Area per Person
  0.3,                      ! Fraction Radiant
  ,                         ! Sensible Heat Fraction
  Office Activity Schedule,  ! Activity Level Schedule Name
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

People,
  Zone {61} People,         ! Name
  Zone {61},                ! Zone or ZoneList Name
  Hotel Occupancy,          ! Number of People Schedule Name
  People/Area,              ! Number of People Calculation Method
  ,                         ! Number of People
  0.040000000000000001,     ! People per Zone Floor Area
  ,                         ! Zone Floor Area per Person
  0.3,                      ! Fraction Radiant
  ,                         ! Sensible Heat Fraction
  Office Activity Schedule,  ! Activity Level Schedule Name
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ,
  ;

Lights,
  Zone {59} Lights,         ! Name
  Zone {59},                ! Zone or ZoneList Name
  Restaurant Lighting,      ! Schedule Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level
  15.1,                     ! Watts per Zone Floor Area
  ,                         ! Watts per Person
  ,                         ! Return Air Fraction
  ,                         ! Fraction Radiant
  ,                         ! Fraction Visible
  ,
  Lights,
  ,
  ,
  ;

Lights,
  Zone {61} Lights,         ! Name
  Zone {61},                ! Zone or ZoneList Name
  Hotel Lighting,           ! Schedule Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level
  11.84,                    ! Watts per Zone Floor Area
  ,                         ! Watts per Person
  ,                         ! Return Air Fraction
  ,                         ! Fraction Radiant
  ,                         ! Fraction Visible
  ,
  Lights,
  ,
  ,
  ;

Lights,
  Zone {39} Lights,         ! Name
  Zone {39},                ! Zone or ZoneList Name
  Hotel Lighting,           ! Schedule Name
  Watts/Area,               ! Design Level Calculation Method
  ,                         ! Lighting Level
  11.84,                    ! Watts per Zone Floor Area
  ,                         ! Watts per Person
  ,                         ! Return Air Fraction
  ,                         ! Fraction Radiant
  ,                         ! Fraction Visible
  ,
  Lights,
  ,
  ,
  ;

ElectricEquipment,
  Zone {39} ElectricEquipment,  ! Name
  Zone {39},                ! Zone or ZoneList Name
  Multifamily OneZone Equipment,  ! Schedule Name
  Watts/Area,
  ,
  2.6899999999999999,
  ,
  ,
  ,
  ,
  ElectricEquipment;

ElectricEquipment,
  Zone {59} ElectricEquipment,  ! Name
  Zone {59},                ! Zone or ZoneList Name
  Restaurant Lighting,      ! Schedule Name
  Watts/Area,
  ,
  1.0800000000000001,
  ,
  ,
  ,
  ,
  ElectricEquipment;

ElectricEquipment,
  Zone {61} ElectricEquipment,  ! Name
  Zone {61},                ! Zone or ZoneList Name
  Multifamily OneZone Equipment,  ! Schedule Name
  Watts/Area,
  ,
  2.6899999999999999,
  ,
  ,
  ,
  ,
  ElectricEquipment;

ZoneInfiltration:DesignFlowRate,
  Zone {59} Infiltration,   ! Name
  Zone {59},                ! Zone or ZoneList Name
  Infiltration Half On Schedule,  ! Schedule Name
  AirChanges/Hour,          ! Design Flow Rate Calculation Method
  ,                         ! Design Flow Rate
  ,                         ! Flow per Zone Floor Area
  ,                         ! Flow per Exterior Surface Area
  0.5,                      ! Air Changes per Hour
  1,                        ! Constant Term Coefficient
  0,                        ! Temperature Term Coefficient
  0,                        ! Velocity Term Coefficient
  0;                        ! Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Zone {39} Infiltration,   ! Name
  Zone {39},                ! Zone or ZoneList Name
  Infiltration Quarter On Schedule,  ! Schedule Name
  AirChanges/Hour,          ! Design Flow Rate Calculation Method
  ,                         ! Design Flow Rate
  ,                         ! Flow per Zone Floor Area
  ,                         ! Flow per Exterior Surface Area
  0.5,                      ! Air Changes per Hour
  1,                        ! Constant Term Coefficient
  0,                        ! Temperature Term Coefficient
  0,                        ! Velocity Term Coefficient
  0;                        ! Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Zone {61} Infiltration,   ! Name
  Zone {61},                ! Zone or ZoneList Name
  Infiltration Quarter On Schedule,  ! Schedule Name
  AirChanges/Hour,          ! Design Flow Rate Calculation Method
  ,                         ! Design Flow Rate
  ,                         ! Flow per Zone Floor Area
  ,                         ! Flow per Exterior Surface Area
  0.5,                      ! Air Changes per Hour
  1,                        ! Constant Term Coefficient
  0,                        ! Temperature Term Coefficient
  0,                        ! Velocity Term Coefficient
  0;                        ! Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Zone {59} Ventilation per Area,  ! Name
  Zone {59},                ! Zone or ZoneList Name
  Restaurant HVAC,          ! Schedule Name
  Flow/Area,                ! Design Flow Rate Calculation Method
  ,                         ! Design Flow Rate
  0.00029999999999999997,   ! Flow Rate per Zone Floor Area
  ,                         ! Flow Rate per Person
  ,                         ! Air Changes per Hour
  Natural,                  ! Ventilation Type
  0,                        ! Fan Pressure Rise
  1,                        ! Fan Total Efficiency
  1,                        ! Constant Term Coefficient
  0,                        ! Temperature Term Coefficient
  0,                        ! Velocity Term Coefficient
  0;                        ! Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Zone {61} Ventilation per Person,  ! Name
  Zone {61},                ! Zone or ZoneList Name
  Hotel HVAC,               ! Schedule Name
  Flow/Person,              ! Design Flow Rate Calculation Method
  ,                         ! Design Flow Rate
  ,                         ! Flow Rate per Zone Floor Area
  0.0025000000000000001,    ! Flow Rate per Person
  ,                         ! Air Changes per Hour
  Natural,                  ! Ventilation Type
  0,                        ! Fan Pressure Rise
  1,                        ! Fan Total Efficiency
  1,                        ! Constant Term Coefficient
  0,                        ! Temperature Term Coefficient
  0,                        ! Velocity Term Coefficient
  0;                        ! Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Zone {39} Ventilation per Person,  ! Name
  Zone {39},                ! Zone or ZoneList Name
  Hotel HVAC,               ! Schedule Name
  Flow/Person,              ! Design Flow Rate Calculation Method
  ,                         ! Design Flow Rate
  ,                         ! Flow Rate per Zone Floor Area
  0.0025000000000000001,    ! Flow Rate per Person
  ,                         ! Air Changes per Hour
  Natural,                  ! Ventilation Type
  0,                        ! Fan Pressure Rise
  1,                        ! Fan Total Efficiency
  1,                        ! Constant Term Coefficient
  0,                        ! Temperature Term Coefficient
  0,                        ! Velocity Term Coefficient
  0;                        ! Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Zone {61} Ventilation per Area,  ! Name
  Zone {61},                ! Zone or ZoneList Name
  Hotel HVAC,               ! Schedule Name
  Flow/Area,                ! Design Flow Rate Calculation Method
  ,                         ! Design Flow Rate
  0.00029999999999999997,   ! Flow Rate per Zone Floor Area
  ,                         ! Flow Rate per Person
  ,                         ! Air Changes per Hour
  Natural,                  ! Ventilation Type
  0,                        ! Fan Pressure Rise
  1,                        ! Fan Total Efficiency
  1,                        ! Constant Term Coefficient
  0,                        ! Temperature Term Coefficient
  0,                        ! Velocity Term Coefficient
  0;                        ! Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Zone {39} Ventilation per Area,  ! Name
  Zone {39},                ! Zone or ZoneList Name
  Hotel HVAC,               ! Schedule Name
  Flow/Area,                ! Design Flow Rate Calculation Method
  ,                         ! Design Flow Rate
  0.00029999999999999997,   ! Flow Rate per Zone Floor Area
  ,                         ! Flow Rate per Person
  ,                         ! Air Changes per Hour
  Natural,                  ! Ventilation Type
  0,                        ! Fan Pressure Rise
  1,                        ! Fan Total Efficiency
  1,                        ! Constant Term Coefficient
  0,                        ! Temperature Term Coefficient
  0,                        ! Velocity Term Coefficient
  0;                        ! Velocity Squared Term Coefficient

ZoneVentilation:DesignFlowRate,
  Zone {59} Ventilation per Person,  ! Name
  Zone {59},                ! Zone or ZoneList Name
  Restaurant HVAC,          ! Schedule Name
  Flow/Person,              ! Design Flow Rate Calculation Method
  ,                         ! Design Flow Rate
  ,                         ! Flow Rate per Zone Floor Area
  0.0025000000000000001,    ! Flow Rate per Person
  ,                         ! Air Changes per Hour
  Natural,                  ! Ventilation Type
  0,                        ! Fan Pressure Rise
  1,                        ! Fan Total Efficiency
  1,                        ! Constant Term Coefficient
  0,                        ! Temperature Term Coefficient
  0,                        ! Velocity Term Coefficient
  0;                        ! Velocity Squared Term Coefficient

HVACTemplate:Thermostat,
  20-25,                    ! Name
  ,                         ! Heating Setpoint Schedule Name
  20,                       ! Constant Heating Setpoint
  ,                         ! Cooling Setpoint Schedule Name
  25;                       ! Constant Cooling Setpoint

HVACTemplate:Zone:IdealLoadsAirSystem,
  Zone {61},                ! Zone Name
  20-25;                    ! Template Thermostat Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Zone {39},                ! Zone Name
  20-25;                    ! Template Thermostat Name

HVACTemplate:Zone:IdealLoadsAirSystem,
  Zone {59},                ! Zone Name
  20-25;                    ! Template Thermostat Name

Output:VariableDictionary,
  IDF;

Output:Table:SummaryReports,
  AllSummaryAndMonthly;     !- Report Name

OutputControl:Table:Style,
  HTML;                     !- Column Separator

Output:Variable,
  *,
  Surface Inside Temperature,
  Hourly;

Output:Variable,
  *,
  Surface Outside Temperature,
  Hourly;

Output:SQLite,
  SimpleAndTabular;         !- Option Type

