!-Generator IDFEditor 1.48
!-Option SortedOrder UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

!SupermarketDetailed.idf
!
! Basic file description: 1 story building divided into 2 interior conditioned zones. Roof with no plenum.
!                         Floor in contact with the ground.
!
! Highlights:             Example of refrigerated display cases and compressor racks.
!
! Refrigeration:          (compressor location) Rack name:            Display case names on rack:
!                         Rack 1 (indoors) :    SelfContainedDisplay  SelfContainedDisplayCase (located in zone SalesFloor)
!                         Detailed (outdoors):    MediumTempSystem    FishDisplayCase
!                                                                     MeatDisplayCase
!                                                                     MultiDeckDairyAndDeliCase
!                         Detailed (outdoors):    LowTempSystem       OpenWellIceCreamDisplayCase
!                                                                     GlassDoorFrozenFood
!                                                                     WalkInFreezer
!
! Display Case
! Configuration:   Refrigerated cases configured to represent actual performance of medium and low temp cases.
!                  Self contained display case representative of "plug-in" type case with attached
!                  compressor and condenser section.  Condenser heat for this case is rejected to the zone.
!                  GlassDoorFrozenFood case has a large defrost demand and is therefore broken down into three
!                  identical cases with offset defrost timing.
! Walk In
! Configuration:   Walk-in cooler is modeled using door-opening and stocking schedules.
! Condensers: The refrigeration condensers are air cooled. The minimum condensing temperature is relatively low so
!              the condensing temperature floats down to that level when possible to improve compressor efficiency
! Compressors: The compressor performance is taken from the RefrigerationCompressor database.
!
! Simulation Location/Run: USA_FL_Miami.Intl.AP_722020_TMY3, 2 design days, 2 run periods,
!                          Run Control executes the run periods, design days are not simulated.
!
! Location:                Miami, FL USA
!
! Design Days:             MIAMI_FL_USA Annual Heating 99.6%, MaxDB=8.7°C
!                          MIAMI_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
!
! Run Period (Weather File): Winter 1/14, Summer 7/7, USA_FL_Miami.Intl.AP_722020_TMY3
!
! Run Control:             No Zone or System sizing required. Simulation uses weather file for run periods.
!
! Building: Single floor rectangular building 150 ft x 150 ft, zone height 14 feet. FaceBrkIns4LWConcBlkGyp_R-11
!           There is 1 door and 2 windows at the front of the building. The exterior walls are Face brick with
!           R-11 insulation and concrete block with gypsum board on the interior surface. Partions wall is 8" concrete
!           block covered with gypsum board on each surface. The roof is a built up roof with 1/2 in slag over 3/8 in
!           felt and membrane with R-11 insulation over 6 in lightweight concrete, an air gap separates the interior
!           acoustical tiles. The windows are single pane 6mm clear and double pane 6mm clear with 6mm air gap.
!           The window to wall ratio is approxomately 0.0016.
!
!           The building is oriented due north with front of building facing east.
!
! Floor Area:        2090.1  m2 (22,500 ft2)
! Number of Stories: 1
!
! Zone Description Details:
!
!       (0,0,0)                           (0,45.718,0)
!           ____________________________________
!          |                                   |
!          |             Backroom              |
!          |___________________________________|
!          |(4.572,0,0)        (4.572,45.718,0)|
!          |                                   |
!          |                                   |
!          |                                   |
!          |                                   |
!          |                                   |
!          |            Salesfloor             |      ---> N
!          |                                   |
!          |                                   |
!          |                                   |
!          |                                   |      door = --
!          |                                   |    window = *
!          |                                   |
!          |                                   |
!          |                                   |
!          |__________--______*____*****_______|
!
!     (45.718,0,0)                    (45.718,45.718,0)
!
! Internal gains description:     ZONE Backroom    - lighting is 1500 watts, equip is 150 watts, 10 occupants
!                                 ZONE SalesFloor  - lighting is 45000 watts, equip is 17100 watts, 100 occupants
!                                 Above includes Front Sales Register equipment included at 1.5 Kw. Sales floor misc.
!                                 equipment at 600 W. Bakery equipment at 15 Kw. Backroom misc. equipment at 150 W.
!
! Interzone Surfaces:             1 interzone surfaces (see diagram)
! Internal Mass:                  Yes, 1880 m2 simulating product
! People:                         110
! Lights:                         46500 W
! Equipment:                      17250 W
! Windows:                        2 - single pane clear 6mm glass and double pane 6mm with 6mm air gap
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Compact Schedules:              Yes
! Solair Distribution:            MinimalShadowing
!
! HVAC:                           Heat/cool furnace with DX coil for cooling, using an air-reheat strategy to keep
!                                 SALESFLOOR zone humidity below a 50% RH setpoint. Outdoor ventilation air is
!                                 introduced through the air loop. Heating up to 22 C during all hours.
!                                 Cooling to 24 C during all hours. Fans and coils scheduled to be available all
!                                 Reheat coil on all year. System configuration is very basic--air loop has a fan,
!                                 cooling coil, and heating coil.
!
!
! Zonal Equipment:                AirTerminal:SingleDuct:Uncontrolled
! Central Air Handling Equipment: Yes
! System Equipment Autosize:      No
! Purchased Cooling:              No
! Purchased Heating:              No
! Purchased Chilled Water:        No
! Purchased Hot Water:            No
! HVAC System:                    AirLoopHVAC:Unitary:Furnace:HeatCool
! Coils:                          Coil:Cooling:DX:SingleSpeed, Coil:Heating:Fuel
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
! Towers:                         None
!
! Results:
! Standard Reports:               Report:Table:Monthly
! Timestep or Hourly Variables:   Timestep
! Time bins Report:               None
! HTML Report:                    None
! Environmental Emissions:        None
! Utility Tariffs:                None
!
Version,8.6;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    None,                    !- Name
    0,                       !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    MinimalShadowing,        !- Solar Distribution
    50,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,DOE-2;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,6;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========


Site:Location,
    Miami Intl Ap_FL_USA Design_Conditions,  !- Name
    25.82,                   !- Latitude {deg}
    -80.30,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    11.00;                   !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

! Using Design Conditions from "Climate Design Data 2009 ASHRAE Handbook"
! Miami Intl Ap_FL_USA Extreme Annual Wind Speeds, 1%=9.2m/s, 2.5%=8.4m/s, 5%=7.7m/s
! Miami Intl Ap_FL_USA Extreme Annual Temperatures, Max Drybulb=5.1°C Min Drybulb=35°C
! Miami Intl Ap_FL_USA Annual Heating Design Conditions Wind Speed=3.8m/s Wind Dir=340
! Coldest Month=JAN
! Miami Intl Ap_FL_USA Annual Heating 99.6%, MaxDB=8.7°C
SizingPeriod:DesignDay,
    Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    8.7,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    8.7,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.,                 !- Barometric Pressure {Pa}
    3.8,                     !- Wind Speed {m/s}
    340,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! Miami Intl Ap Annual Cooling Design Conditions Wind Speed=4.5m/s Wind Dir=140
! Hottest Month=JUL
! Miami Intl Ap_FL_USA Annual Cooling (DB=>MWB) .4%, MaxDB=33.2°C MWB=25.3°C
SizingPeriod:DesignDay,
    Miami Intl Ap Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    33.2,                    !- Maximum Dry-Bulb Temperature {C}
    6.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101193.,                 !- Barometric Pressure {Pa}
    4.5,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    14,                      !- Begin Day of Month
    1,                       !- End Month
    14,                      !- End Day of Month
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators

RunPeriod,
    ,                        !- Name
    7,                       !- Begin Month
    7,                       !- Begin Day of Month
    7,                       !- End Month
    7,                       !- End Day of Month
    ,                        !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No;                      !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

!  WMO=722020 Time Zone=NAE        (GMT-05:00) Eastern Time (US & Canada)
!  Data Source=ASHRAE 2005 Annual Design Conditions
RunPeriodControl:DaylightSavingTime,
    1st Sunday in April,     !- Start Date
    Last Sunday in October;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,21.0,21.5,22.0,22.2,22.2,22.2,22.2,22.2,22.2,22.0,21.5,21.0;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


ScheduleTypeLimits,
    AnyNumber;               !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS,              !- Numeric Type
    Temperature;             !- Unit Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Any Number;              !- Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    People_Shopping_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 8:00, 0.02,       !- Field 4
    Until: 20:00, 1,         !- Field 6
    Until: 24:00, 0.04,      !- Field 8
    For: Saturday,           !- Field 9
    Until: 8:00, 0.01,       !- Field 11
    Until: 18:00, 1,         !- Field 13
    Until: 24:00, 0.05,      !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 8:00, 0.01,       !- Field 18
    Until: 18:00, 0.75,      !- Field 20
    Until: 24:00, 0.01;      !- Field 22

Schedule:Compact,
    Lighting_Sch,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 4:00, 0.2,        !- Field 4
    Until: 7:00, 0.3,        !- Field 6
    Until: 21:00, 1,         !- Field 8
    Until: 22:00, 0.3,       !- Field 10
    Until: 24:00, 0.2,       !- Field 12
    For: Saturday,           !- Field 13
    Until: 4:00, 0.2,        !- Field 15
    Until: 7:00, 0.3,        !- Field 17
    Until: 21:00, 1,         !- Field 19
    Until: 22:00, 0.3,       !- Field 21
    Until: 24:00, 0.2,       !- Field 23
    For: AllOtherDays,       !- Field 24
    Until: 4:00, 0.2,        !- Field 26
    Until: 7:00, 0.3,        !- Field 28
    Until: 21:00, 1,         !- Field 30
    Until: 22:00, 0.3,       !- Field 32
    Until: 24:00, 0.2;       !- Field 34

Schedule:Compact,
    Register_Equip_Sch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 8:00, 0.0,        !- Field 4
    Until: 19:00, 1,         !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Saturday,           !- Field 9
    Until: 8:00, 0.0,        !- Field 11
    Until: 19:00, 1,         !- Field 13
    Until: 24:00, 0.0,       !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 8:00, 0.0,        !- Field 18
    Until: 19:00, 1,         !- Field 20
    Until: 24:00, 0.0;       !- Field 22

Schedule:Compact,
    Bakery_Equip_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 4:00, 0.0,        !- Field 4
    Until: 18:00, 1,         !- Field 6
    Until: 24:00, 0.0,       !- Field 8
    For: Saturday,           !- Field 9
    Until: 4:00, 0.0,        !- Field 11
    Until: 18:00, 1,         !- Field 13
    Until: 24:00, 0.0,       !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 4:00, 0.0,        !- Field 18
    Until: 18:00, 1,         !- Field 20
    Until: 24:00, 0.0;       !- Field 22

Schedule:Compact,
    Elec_Equip_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 8:00, 0.5,        !- Field 4
    Until: 18:00, 1,         !- Field 6
    Until: 24:00, 0.5,       !- Field 8
    For: Saturday,           !- Field 9
    Until: 8:00, 0.5,        !- Field 11
    Until: 18:00, 1,         !- Field 13
    Until: 24:00, 0.5,       !- Field 15
    For: AllOtherDays,       !- Field 16
    Until: 8:00, 0.5,        !- Field 18
    Until: 18:00, 1,         !- Field 20
    Until: 24:00, 0.5;       !- Field 22

Schedule:Compact,
    Activity_Shopping_Sch,   !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 105;       !- Field 4

Schedule:Compact,
    CaseLightingSched,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00, 0.0,        !- Field 4
    Until: 21:00, 1.0,       !- Field 6
    Until: 24:00, 0.0;       !- Field 8

Schedule:Compact,
    CaseLightingSched2,      !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00, 0.0,        !- Field 4
    Until: 7:00, 1.0,        !- Field 6
    Until: 11:00, 0.0,       !- Field 8
    Until: 13:00, 0.5,       !- Field 10
    Until: 19:00, 0.0,       !- Field 12
    Until: 20:00, 1.0,       !- Field 14
    Until: 24:00, 0.0;       !- Field 16

Schedule:Compact,
    LightingOnSched,         !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    CaseStockingSched,       !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 13:00, 0.0,       !- Field 4
    Until: 14:00, 50.0,      !- Field 6
    Until: 15:00, 35.0,      !- Field 8
    Until: 24:00, 0.0;       !- Field 10

Schedule:Compact,
    SelfContainedCaseStockingSched,  !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00, 0.0,        !- Field 4
    Until: 7:00, 50.0,       !- Field 6
    Until: 9:00, 70.0,       !- Field 8
    Until: 10:00, 80.0,      !- Field 10
    Until: 11:00, 70.0,      !- Field 12
    Until: 13:00, 50.0,      !- Field 14
    Until: 14:00, 80.0,      !- Field 16
    Until: 15:00, 90.0,      !- Field 18
    Until: 16:00, 80.0,      !- Field 20
    Until: 24:00, 0.0;       !- Field 22

Schedule:Compact,
    WalkInStockingSched,     !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00, 0.0,        !- Field 4
    Until: 5:00, 725.0,      !- Field 6
    Until: 6:00, 417.0,      !- Field 8
    Until: 7:00, 290.0,      !- Field 10
    Until: 24:00, 0.0,       !- Field 12
    For: AllOtherDays,       !- Field 13
    Until: 4:00, 0.0,        !- Field 15
    Until: 5:00, 125.0,      !- Field 17
    Until: 6:00, 117.0,      !- Field 19
    Until: 7:00, 90.0,       !- Field 21
    Until: 19:00, 0.0,       !- Field 23
    Until: 20:00, 125.0,     !- Field 25
    Until: 21:00, 117.0,     !- Field 27
    Until: 22:00, 90.0,      !- Field 29
    Until: 24:00, 0.0;       !- Field 31

Schedule:Compact,
    OAFractionSched,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00, 0.0,        !- Field 4
    Until: 20:00, 1.0,       !- Field 6
    Until: 24:00, 0.0;       !- Field 8

Schedule:Compact,
    CaseOperatingSched,      !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    CaseCleanedOnMonday,     !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday,             !- Field 2
    Until: 5:00, 1.0,        !- Field 4
    Until: 7:00, 0.0,        !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 1.0;       !- Field 11

Schedule:Compact,
    CaseCleanedOnTuesday,    !- Name
    AnyNumber,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday,            !- Field 2
    Until: 5:00, 1.0,        !- Field 4
    Until: 7:00, 0.0,        !- Field 6
    Until: 24:00, 1.0,       !- Field 8
    For: AllOtherDays,       !- Field 9
    Until: 24:00, 1.0;       !- Field 11

Schedule:Compact,
    FanAndCoilAvailSched,    !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    OutdoorAirAvailSched,    !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    Heating Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 22.0;      !- Field 4

Schedule:Compact,
    Cooling Setpoints,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 24.0;      !- Field 4

Schedule:Compact,
    Zone Control Type Sched, !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

Schedule:Compact,
    Seasonal Relative Humidity Sch,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 50.0;      !- Field 4

Schedule:Compact,
    CaseCreditReductionSched,!- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00, 0.2,        !- Field 5
    Until: 21:00, 1.0,       !- Field 7
    Until: 24:00, 0.2;       !- Field 9

Schedule:Compact,
    DairyCaseCreditReductionSched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00, 0.2,        !- Field 5
    Until: 21:00, 0.6,       !- Field 7
    Until: 24:00, 0.2;       !- Field 9

Schedule:Compact,
    CaseDefrostSched,        !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 4:00, 0,          !- Field 5
    Until: 4:17, 1,          !- Field 7
    Until: 14:00, 0,         !- Field 9
    Until: 14:17, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDripDownSched,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 4:00, 0,          !- Field 5
    Until: 4:22, 1,          !- Field 7
    Until: 14:00, 0,         !- Field 9
    Until: 14:22, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDefrostSched2,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 08:00, 0,         !- Field 5
    Until: 08:17, 1,         !- Field 7
    Until: 18:00, 0,         !- Field 9
    Until: 18:17, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDripDownSched2,      !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 08:00, 0,         !- Field 5
    Until: 08:22, 1,         !- Field 7
    Until: 18:00, 0,         !- Field 9
    Until: 18:22, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDefrostSched3,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00, 0,         !- Field 5
    Until: 11:20, 1,         !- Field 7
    Until: 23:00, 0,         !- Field 9
    Until: 23:20, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDripDownSched3,      !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00, 0,         !- Field 5
    Until: 11:30, 1,         !- Field 7
    Until: 23:00, 0,         !- Field 9
    Until: 23:30, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDefrostSched4,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 07:00, 0,         !- Field 5
    Until: 07:17, 1,         !- Field 7
    Until: 17:00, 0,         !- Field 9
    Until: 17:17, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDripDownSched4,      !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 07:00, 0,         !- Field 5
    Until: 07:22, 1,         !- Field 7
    Until: 17:00, 0,         !- Field 9
    Until: 17:22, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDefrostSched5,       !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 06:00, 0,         !- Field 5
    Until: 06:17, 1,         !- Field 7
    Until: 16:00, 0,         !- Field 9
    Until: 16:17, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    CaseDripDownSched5,      !- Name
    ON/OFF,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 06:00, 0,         !- Field 5
    Until: 06:22, 1,         !- Field 7
    Until: 16:00, 0,         !- Field 9
    Until: 16:22, 1,         !- Field 11
    Until: 24:00, 0;         !- Field 13

Schedule:Compact,
    ContinuousFanSchedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    WIStockDoorOpenSch,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00, 0.02,       !- Field 5
    Until: 21:00, 0.2,       !- Field 7
    Until: 24:00, 0.02;      !- Field 9


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    ConcForIntFloor,         !- Name
    Smooth,                  !- Roughness
    0.1524,                  !- Thickness {m}
    1.73,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    FurnitureMaterial,       !- Name
    MediumSmooth,            !- Roughness
    0.1,                     !- Thickness {m}
    11,                      !- Conductivity {W/m-K}
    544.62,                  !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    StoreSlab,               !- Name
    Smooth,                  !- Roughness
    0.1524,                  !- Thickness {m}
    1.73,                    !- Conductivity {W/m-K}
    2243,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    WoodForDoor,             !- Name
    Smooth,                  !- Roughness
    0.0635,                  !- Thickness {m}
    0.1211,                  !- Conductivity {W/m-K}
    593,                     !- Density {kg/m3}
    2510,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.78,                    !- Solar Absorptance
    0.78;                    !- Visible Absorptance

Material,
    GypForInterior,          !- Name
    Smooth,                  !- Roughness
    0.0191,                  !- Thickness {m}
    0.7264,                  !- Conductivity {W/m-K}
    1602,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    ConcForInterior,         !- Name
    Smooth,                  !- Roughness
    0.2033,                  !- Thickness {m}
    0.5708,                  !- Conductivity {W/m-K}
    609,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    HF-A2,                   !- Name
    Smooth,                  !- Roughness
    0.1016,                  !- Thickness {m}
    1.332,                   !- Conductivity {W/m-K}
    2082,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.93,                    !- Solar Absorptance
    0.93;                    !- Visible Absorptance

Material,
    HF-C2,                   !- Name
    Smooth,                  !- Roughness
    0.1015,                  !- Thickness {m}
    0.3805,                  !- Conductivity {W/m-K}
    609,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    HF-E1,                   !- Name
    Smooth,                  !- Roughness
    0.0191,                  !- Thickness {m}
    0.7264,                  !- Conductivity {W/m-K}
    1602,                    !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.92,                    !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    HF-E2,                   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    1.436,                   !- Conductivity {W/m-K}
    881,                     !- Density {kg/m3}
    1674,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.55,                    !- Solar Absorptance
    0.55;                    !- Visible Absorptance

Material,
    HF-E3,                   !- Name
    Smooth,                  !- Roughness
    0.0095,                  !- Thickness {m}
    0.1903,                  !- Conductivity {W/m-K}
    1121,                    !- Density {kg/m3}
    1674,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance

Material,
    HF-C15,                  !- Name
    Smooth,                  !- Roughness
    0.1524,                  !- Thickness {m}
    0.173,                   !- Conductivity {W/m-K}
    641,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.65,                    !- Solar Absorptance
    0.65;                    !- Visible Absorptance

Material,
    HF-E5,                   !- Name
    Smooth,                  !- Roughness
    0.0191,                  !- Thickness {m}
    0.0605,                  !- Conductivity {W/m-K}
    481,                     !- Density {kg/m3}
    837,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.32,                    !- Solar Absorptance
    0.32;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    R-11,                    !- Name
    Rough,                   !- Roughness
    1.935938,                !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.75,                    !- Solar Absorptance
    0.75;                    !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    AirGap,                  !- Name
    0.1762;                  !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

! ID 3
WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    FurnitureConstruction,   !- Name
    FurnitureMaterial;       !- Outside Layer

Construction,
    BotFloorConstruction,    !- Name
    StoreSlab;               !- Outside Layer

Construction,
    DoorConstruction,        !- Name
    WoodForDoor;             !- Outside Layer

Construction,
    IntWallConstruction,     !- Name
    GypForInterior,          !- Outside Layer
    AirGap,                  !- Layer 2
    ConcForInterior,         !- Layer 3
    AirGap,                  !- Layer 4
    GypForInterior;          !- Layer 5

Construction,
    FaceBrkIns4LWConcBlkGyp_R-11,  !- Name
    HF-A2,                   !- Outside Layer
    R-11,                    !- Layer 2
    HF-C2,                   !- Layer 3
    HF-E1;                   !- Layer 4

Construction,
    SlagFeltIns6LWConcGapAcoTile_R-11,  !- Name
    HF-E2,                   !- Outside Layer
    HF-E3,                   !- Layer 2
    R-11,                    !- Layer 3
    HF-C15,                  !- Layer 4
    AirGap,                  !- Layer 5
    HF-E5;                   !- Layer 6

Construction,
    WinLib_1001,             !- Name
    CLEAR 6MM;               !- Outside Layer

Construction,
    WinLib_2003,             !- Name
    CLEAR 6MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    CounterClockWise,        !- Vertex Entry Direction
    World;                   !- Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    BackRoom,                !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.266992,                !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm

Zone,
    SalesFloor,              !- Name
    0,                       !- Direction of Relative North {deg}
    0, 0, 0,                            !- X,Y,Z  {m}
    1,                       !- Type
    1,                       !- Multiplier
    4.266992,                !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    TARP;                    !- Zone Inside Convection Algorithm


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Main_ExtWall_a_b,        !- Name
    Wall,                    !- Surface Type
    FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
    BackRoom,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 45.71777, 4.266992,              !- X,Y,Z  1 {m}
    0, 45.71777, 0,                     !- X,Y,Z  2 {m}
    0, 0, 0,                            !- X,Y,Z  3 {m}
    0, 0, 4.266992;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Main_ExtWall_b_c,        !- Name
    Wall,                    !- Surface Type
    FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
    BackRoom,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.571777, 45.71777, 4.266992,       !- X,Y,Z  1 {m}
    4.571777, 45.71777, 0,              !- X,Y,Z  2 {m}
    0, 45.71777, 0,                     !- X,Y,Z  3 {m}
    0, 45.71777, 4.266992;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Main_ExtWall_c_d,        !- Name
    Wall,                    !- Surface Type
    FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
    SalesFloor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.71777, 45.71777, 4.266992,       !- X,Y,Z  1 {m}
    45.71777, 45.71777, 0,              !- X,Y,Z  2 {m}
    4.571777, 45.71777, 0,              !- X,Y,Z  3 {m}
    4.571777, 45.71777, 4.266992;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Main_ExtWall_d_e,        !- Name
    Wall,                    !- Surface Type
    FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
    SalesFloor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    45.71777, 0, 4.266992,              !- X,Y,Z  1 {m}
    45.71777, 0, 0,                     !- X,Y,Z  2 {m}
    45.71777, 45.71777, 0,              !- X,Y,Z  3 {m}
    45.71777, 45.71777, 4.266992;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Main_ExtWall_e_f,        !- Name
    Wall,                    !- Surface Type
    FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
    SalesFloor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.571777, 0, 4.266992,              !- X,Y,Z  1 {m}
    4.571777, 0, 0,                     !- X,Y,Z  2 {m}
    45.71777, 0, 0,                     !- X,Y,Z  3 {m}
    45.71777, 0, 4.266992;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Main_ExtWall_f_a,        !- Name
    Wall,                    !- Surface Type
    FaceBrkIns4LWConcBlkGyp_R-11,  !- Construction Name
    BackRoom,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 4.266992,                     !- X,Y,Z  1 {m}
    0, 0, 0,                            !- X,Y,Z  2 {m}
    4.571777, 0, 0,                     !- X,Y,Z  3 {m}
    4.571777, 0, 4.266992;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Main_IntWall,            !- Name
    Wall,                    !- Surface Type
    IntWallConstruction,     !- Construction Name
    BackRoom,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_IntWall_mirror,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.571777, 0, 4.266992,              !- X,Y,Z  1 {m}
    4.571777, 0, 0,                     !- X,Y,Z  2 {m}
    4.571777, 45.71777, 0,              !- X,Y,Z  3 {m}
    4.571777, 45.71777, 4.266992;       !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Main_IntWall_mirror,     !- Name
    Wall,                    !- Surface Type
    IntWallConstruction,     !- Construction Name
    SalesFloor,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_IntWall,            !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.5,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.571777, 45.71777, 4.266992,       !- X,Y,Z  1 {m}
    4.571777, 45.71777, 0,              !- X,Y,Z  2 {m}
    4.571777, 0, 0,                     !- X,Y,Z  3 {m}
    4.571777, 0, 4.266992;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    RoofAbove_BackRoom,      !- Name
    Roof,                    !- Surface Type
    SlagFeltIns6LWConcGapAcoTile_R-11,  !- Construction Name
    BackRoom,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.571777, 0, 4.266992,              !- X,Y,Z  1 {m}
    4.571777, 45.71777, 4.266992,       !- X,Y,Z  2 {m}
    0, 45.71777, 4.266992,              !- X,Y,Z  3 {m}
    0, 0, 4.266992;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    RoofAbove_SalesFloor,    !- Name
    Roof,                    !- Surface Type
    SlagFeltIns6LWConcGapAcoTile_R-11,  !- Construction Name
    SalesFloor,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    45.71777, 0, 4.266992,              !- X,Y,Z  1 {m}
    45.71777, 45.71777, 4.266992,       !- X,Y,Z  2 {m}
    4.571777, 45.71777, 4.266992,       !- X,Y,Z  3 {m}
    4.571777, 0, 4.266992;              !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Foundation_BackRoom,     !- Name
    Floor,                   !- Surface Type
    BotFloorConstruction,    !- Construction Name
    BackRoom,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 0,                            !- X,Y,Z  1 {m}
    0, 45.71777, 0,                     !- X,Y,Z  2 {m}
    4.571777, 45.71777, 0,              !- X,Y,Z  3 {m}
    4.571777, 0, 0;                     !- X,Y,Z  4 {m}

BuildingSurface:Detailed,
    Foundation_SalesFloor,   !- Name
    Floor,                   !- Surface Type
    BotFloorConstruction,    !- Construction Name
    SalesFloor,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.571777, 0, 0,                     !- X,Y,Z  1 {m}
    4.571777, 45.71777, 0,              !- X,Y,Z  2 {m}
    45.71777, 45.71777, 0,              !- X,Y,Z  3 {m}
    45.71777, 0, 0;                     !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed,
    Main_Window_d_e_1,       !- Name
    Window,                  !- Surface Type
    WinLib_1001,             !- Construction Name
    Main_ExtWall_d_e,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.71777, 31.85005, 2.285888,       !- X,Y,Z  1 {m}
    45.71777, 31.85005, 1.981103,       !- X,Y,Z  2 {m}
    45.71777, 35.50747, 1.981103,       !- X,Y,Z  3 {m}
    45.71777, 35.50747, 2.285888;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Main_Window_d_e_2,       !- Name
    Window,                  !- Surface Type
    WinLib_2003,             !- Construction Name
    Main_ExtWall_d_e,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    45.71777, 21.33496, 2.285888,       !- X,Y,Z  1 {m}
    45.71777, 21.33496, 1.981103,       !- X,Y,Z  2 {m}
    45.71777, 21.63974, 1.981103,       !- X,Y,Z  3 {m}
    45.71777, 21.63974, 2.285888;       !- X,Y,Z  4 {m}

FenestrationSurface:Detailed,
    Main_Door_d_e_1_1,       !- Name
    Door,                    !- Surface Type
    DoorConstruction,        !- Construction Name
    Main_ExtWall_d_e,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    0.5,                     !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    45.71777, 10.2103, 2.133496,        !- X,Y,Z  1 {m}
    45.71777, 10.2103, 0,               !- X,Y,Z  2 {m}
    45.71777, 11.12466, 0,              !- X,Y,Z  3 {m}
    45.71777, 11.12466, 2.133496;       !- X,Y,Z  4 {m}


!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========

InternalMass,
    BackRoom_Furniture1,     !- Name
    FurnitureConstruction,   !- Construction Name
    BackRoom,                !- Zone Name
    95.0;                    !- Surface Area {m2}

InternalMass,
    BackRoom_Furniture2,     !- Name
    FurnitureConstruction,   !- Construction Name
    BackRoom,                !- Zone Name
    95.0;                    !- Surface Area {m2}

InternalMass,
    SalesFloor_Furniture1,   !- Name
    FurnitureConstruction,   !- Construction Name
    SalesFloor,              !- Zone Name
    845.0;                   !- Surface Area {m2}

InternalMass,
    SalesFloor_Furniture2,   !- Name
    FurnitureConstruction,   !- Construction Name
    SalesFloor,              !- Zone Name
    845.0;                   !- Surface Area {m2}


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    BackRoom People 1,       !- Name
    BackRoom,                !- Zone or ZoneList Name
    People_Shopping_Sch,     !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    10,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_Shopping_Sch;   !- Activity Level Schedule Name

People,
    SalesFloor People 1,     !- Name
    SalesFloor,              !- Zone or ZoneList Name
    People_Shopping_Sch,     !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    150,                     !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    Activity_Shopping_Sch;   !- Activity Level Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    BackRoom Lights 1,       !- Name
    BackRoom,                !- Zone or ZoneList Name
    Lighting_Sch,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    1500.0,                  !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

Lights,
    SalesFloor Lights 1,     !- Name
    SalesFloor,              !- Zone or ZoneList Name
    Lighting_Sch,            !- Schedule Name
    LightingLevel,           !- Design Level Calculation Method
    45000.0,                 !- Lighting Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.37,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    BackRoom ElecEq 1,       !- Name
    BackRoom,                !- Zone or ZoneList Name
    Elec_Equip_Sch,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SalesFloor ElecEq 1,     !- Name
    SalesFloor,              !- Zone or ZoneList Name
    Register_Equip_Sch,      !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1500.0,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0,                     !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SalesFloor ElecEq 2,     !- Name
    SalesFloor,              !- Zone or ZoneList Name
    Bakery_Equip_Sch,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    15000.0,                 !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.05,                    !- Fraction Latent
    0.4,                     !- Fraction Radiant
    0;                       !- Fraction Lost

ElectricEquipment,
    SalesFloor ElecEq 3,     !- Name
    SalesFloor,              !- Zone or ZoneList Name
    Elec_Equip_Sch,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    600.0,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0;                       !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========

ZoneControl:Humidistat,
    SalesFloor Humidistat,   !- Name
    SalesFloor,              !- Zone Name
    Seasonal Relative Humidity Sch;  !- Humidifying Relative Humidity Setpoint Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,
    SalesFloor Thermostat,   !- Name
    SalesFloor,              !- Zone or ZoneList Name
    Zone Control Type Sched, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DualSetPoint;            !- Control 1 Name


!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,
    DualSetPoint,            !- Name
    Heating Setpoints,       !- Heating Setpoint Temperature Schedule Name
    Cooling Setpoints;       !- Cooling Setpoint Temperature Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========

AirTerminal:SingleDuct:Uncontrolled,
    Zone1DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    SalesFloor Inlet Node,   !- Zone Supply Air Node Name
    5.225;                   !- Maximum Air Flow Rate {m3/s}

AirTerminal:SingleDuct:Uncontrolled,
    Zone2DirectAir,          !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    BackRoom Inlet Node,     !- Zone Supply Air Node Name
    0.275;                   !- Maximum Air Flow Rate {m3/s}


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone1DirectAir,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

ZoneHVAC:EquipmentList,
    Zone2Equipment,          !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone2DirectAir,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections,
    SalesFloor,              !- Zone Name
    Zone1Equipment,          !- Zone Conditioning Equipment List Name
    Zone1Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SalesFloor Node,         !- Zone Air Node Name
    SalesFloor Outlet Node;  !- Zone Return Air Node Name

ZoneHVAC:EquipmentConnections,
    BackRoom,                !- Zone Name
    Zone2Equipment,          !- Zone Conditioning Equipment List Name
    Zone2Inlets,             !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    BackRoom Node,           !- Zone Air Node Name
    BackRoom Outlet Node;    !- Zone Return Air Node Name


!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========

Fan:OnOff,
    Supply Fan 1,            !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    600.0,                   !- Pressure Rise {Pa}
    5.5,                     !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    Mixed Air Node,          !- Air Inlet Node Name
    DX Cooling Coil Air Inlet Node;  !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========

Coil:Cooling:DX:SingleSpeed,
    Furnace ACDXCoil 1,      !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    100000,                  !- Gross Rated Total Cooling Capacity {W}
    0.8,                     !- Gross Rated Sensible Heat Ratio
    3.0,                     !- Gross Rated Cooling COP {W/W}
    5.5,                     !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    DX Cooling Coil Air Inlet Node,  !- Air Inlet Node Name
    Heating Coil Air Inlet Node,  !- Air Outlet Node Name
    WindACCoolCapFT,         !- Total Cooling Capacity Function of Temperature Curve Name
    WindACCoolCapFFF,        !- Total Cooling Capacity Function of Flow Fraction Curve Name
    WindACEIRFT,             !- Energy Input Ratio Function of Temperature Curve Name
    WindACEIRFFF,            !- Energy Input Ratio Function of Flow Fraction Curve Name
    WindACPLFFPLR,           !- Part Load Fraction Correlation Curve Name
    1000,                    !- Nominal Time for Condensate Removal to Begin {s}
    1.5,                     !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
    3.0,                     !- Maximum Cycling Rate {cycles/hr}
    45.0;                    !- Latent Capacity Time Constant {s}


!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:FUEL ===========

Coil:Heating:Fuel,
    Furnace Heating Coil 1,  !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    100000,                  !- Nominal Capacity {W}
    Heating Coil Air Inlet Node,  !- Air Inlet Node Name
    Reheat Coil Air Inlet Node;  !- Air Outlet Node Name

Coil:Heating:Fuel,
    Humidistat Reheat Coil 1,!- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    NaturalGas,              !- Fuel Type
    0.8,                     !- Burner Efficiency
    100000,                  !- Nominal Capacity {W}
    Reheat Coil Air Inlet Node,  !- Air Inlet Node Name
    Air Loop Outlet Node;    !- Air Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARY:FURNACE:HEATCOOL ===========

AirLoopHVAC:Unitary:Furnace:HeatCool,
    Supermarket Rooftop DX w/ Gas Heat,  !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Mixed Air Node,          !- Furnace Air Inlet Node Name
    Air Loop Outlet Node,    !- Furnace Air Outlet Node Name
    ContinuousFanSchedule,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    5.5,                     !- Cooling Supply Air Flow Rate {m3/s}
    5.5,                     !- Heating Supply Air Flow Rate {m3/s}
    5.5,                     !- No Load Supply Air Flow Rate {m3/s}
    SalesFloor,              !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    Supply Fan 1,            !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Fuel,       !- Heating Coil Object Type
    Furnace Heating Coil 1,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    Furnace ACDXCoil 1,      !- Cooling Coil Name
    CoolReheat,              !- Dehumidification Control Type
    Coil:Heating:Fuel,       !- Reheat Coil Object Type
    Humidistat Reheat Coil 1;!- Reheat Coil Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========

Controller:OutdoorAir,
    OA Controller 1,         !- Name
    Relief Air Outlet Node,  !- Relief Air Outlet Node Name
    Outdoor Air Mixer Inlet Node,  !- Return Air Node Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Actuator Node Name
    0.25,                    !- Minimum Outdoor Air Flow Rate {m3/s}
    1.4,                     !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    ,                        !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                        !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    ,                        !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    OAFractionSched;         !- Minimum Outdoor Air Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========

AirLoopHVAC:ControllerList,
    OA Sys 1 Controllers,    !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    OA Controller 1;         !- Controller 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========

AirLoopHVAC,
    Supermarket HVAC System, !- Name
    ,                        !- Controller List Name
    Furnace 1 Avail List,    !- Availability Manager List Name
    5.5,                     !- Design Supply Air Flow Rate {m3/s}
    Air Loop Branches,       !- Branch List Name
    ,                        !- Connector List Name
    Outdoor Air Mixer Inlet Node,  !- Supply Side Inlet Node Name
    Return Air Mixer Outlet, !- Demand Side Outlet Node Name
    Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    Air Loop Outlet Node;    !- Supply Side Outlet Node Names


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    OA Sys 1 Equipment,      !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    OA Mixing Box 1;         !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========

AirLoopHVAC:OutdoorAirSystem,
    OA Sys 1,                !- Name
    OA Sys 1 Controllers,    !- Controller List Name
    OA Sys 1 Equipment,      !- Outdoor Air Equipment List Name
    Outdoor Air 1 Avail List;!- Availability Manager List Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========

OutdoorAir:Mixer,
    OA Mixing Box 1,         !- Name
    Mixed Air Node,          !- Mixed Air Node Name
    Outside Air Inlet Node,  !- Outdoor Air Stream Node Name
    Relief Air Outlet Node,  !- Relief Air Stream Node Name
    Outdoor Air Mixer Inlet Node;  !- Return Air Stream Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========

AirLoopHVAC:ZoneSplitter,
    Zone Supply Air Splitter,!- Name
    Zone Equipment Inlet Node,  !- Inlet Node Name
    SalesFloor Inlet Node,   !- Outlet 1 Node Name
    BackRoom Inlet Node;     !- Outlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========

AirLoopHVAC:SupplyPath,
    FurnaceSupplyPath,       !- Name
    Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    Zone Supply Air Splitter;!- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========

AirLoopHVAC:ZoneMixer,
    Zone Return Air Mixer,   !- Name
    Return Air Mixer Outlet, !- Outlet Node Name
    SalesFloor Outlet Node,  !- Inlet 1 Node Name
    BackRoom Outlet Node;    !- Inlet 2 Node Name


!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========

AirLoopHVAC:ReturnPath,
    FurnaceReturnPath,       !- Name
    Return Air Mixer Outlet, !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    Zone Return Air Mixer;   !- Component 1 Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========

Branch,
    Air Loop Main Branch,    !- Name
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    OA Sys 1,                !- Component 1 Name
    Outdoor Air Mixer Inlet Node,  !- Component 1 Inlet Node Name
    Mixed Air Node,          !- Component 1 Outlet Node Name
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    Supermarket Rooftop DX w/ Gas Heat,  !- Component 2 Name
    Mixed Air Node,          !- Component 2 Inlet Node Name
    Air Loop Outlet Node;    !- Component 2 Outlet Node Name


!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,
    Air Loop Branches,       !- Name
    Air Loop Main Branch;    !- Branch 1 Name


!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========

NodeList,
    OutsideAirInletNodes,    !- Name
    Outside Air Inlet Node;  !- Node 1 Name

NodeList,
    Zone1Inlets,             !- Name
    SalesFloor Inlet Node;   !- Node 1 Name

NodeList,
    Zone2Inlets,             !- Name
    BackRoom Inlet Node;     !- Node 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========

OutdoorAir:Node,
    Refrigeration:CONDENSER MediumTempsystem CondenserNode;  !- Name

OutdoorAir:Node,
    Refrigeration:CONDENSER LowTempSystem CondenserNode;  !- Name


!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========

OutdoorAir:NodeList,
    OutsideAirInletNodes;    !- Node or NodeList Name 1


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========

AvailabilityManager:Scheduled,
    Furnace 1 Avail,         !- Name
    FanAndCoilAvailSched;    !- Schedule Name

AvailabilityManager:Scheduled,
    Outdoor Air 1 Avail,     !- Name
    OutdoorAirAvailSched;    !- Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========

AvailabilityManagerAssignmentList,
    Furnace 1 Avail List,    !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Furnace 1 Avail;         !- Availability Manager 1 Name

AvailabilityManagerAssignmentList,
    Outdoor Air 1 Avail List,!- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    Outdoor Air 1 Avail;     !- Availability Manager 1 Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASEANDWALKINLIST ===========

Refrigeration:CaseAndWalkInList,
    LowTempCaseList,         !- Name
    WalkInFreezer;           !- Case or WalkIn 1 Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CONDENSER:AIRCOOLED ===========

Refrigeration:Condenser:AirCooled,
    LowTempCondenser,        !- Name
    LowTempCondenserHRCurve, !- Rated Effective Total Heat Rejection Rate Curve Name
    0.,                      !- Rated Subcooling Temperature Difference {deltaC}
    TwoSpeed,                !- Condenser Fan Speed Control Type
    2600.,                   !- Rated Fan Power {W}
    0.25,                    !- Minimum Fan Air Flow Ratio {dimensionless}
    Refrigeration:CONDENSER LowTempSystem CondenserNode,  !- Air Inlet Node Name or Zone Name
    LowTempRefrig;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSOR ===========

!Detailed Compressor: Carlyle_R-22_Low_06CC665,   !nominal MBtu/h = 71847.7, !nominal kW = 11.7
Refrigeration:Compressor,
    LowTemp001Carlyle_R-22_Low_06CC665,  !- Name
    06CC665_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06CC665_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.0,                    !- Rated Return Gas Temperature {C}
    4.4;                     !- Rated Liquid Temperature {C}

!Detailed Compressor: Carlyle_R-22_Low_06DR718,   !nominal MBtu/h = 18786.0, !nominal kW = 3.5
Refrigeration:Compressor,
    LowTemp002Carlyle_R-22_Low_06DR718,  !- Name
    06DR718_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR718_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.0,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}

!Detailed Compressor: Carlyle_R-22_Low_06DR718,   !nominal MBtu/h = 18786.0, !nominal kW = 3.5
Refrigeration:Compressor,
    LowTemp003Carlyle_R-22_Low_06DR718,  !- Name
    06DR718_R-22_Low_pwrcurv,!- Refrigeration Compressor Power Curve Name
    06DR718_R-22_Low_qcurv,  !- Refrigeration Compressor Capacity Curve Name
    ,                        !- Rated Superheat {deltaC}
    18.0,                    !- Rated Return Gas Temperature {C}
    ,                        !- Rated Liquid Temperature {C}
    0.0;                     !- Rated Subcooling {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORLIST ===========

!MedTemp004Carlyle_R-22_Med_06DR820;   !name of compressor
Refrigeration:CompressorList,
    LowTempCompressorList,   !- Name
    LowTemp001Carlyle_R-22_Low_06CC665,  !- Refrigeration Compressor 1 Name
    LowTemp002Carlyle_R-22_Low_06DR718,  !- Refrigeration Compressor 2 Name
    LowTemp003Carlyle_R-22_Low_06DR718;  !- Refrigeration Compressor 3 Name


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:SYSTEM ===========

Refrigeration:System,
    LowTempSystem,           !- Name
    LowTempCaseList,         !- Refrigerated Case or Walkin or CaseAndWalkInList Name
    ,                        !- Refrigeration Transfer Load or TransferLoad List Name
    LowTempCondenser,        !- Refrigeration Condenser Name
    LowTempCompressorList,   !- Compressor or CompressorList Name
    25.0,                    !- Minimum Condensing Temperature {C}
    R22,                     !- Refrigeration System Working Fluid Type
    ConstantSuctionTemperature,  !- Suction Temperature Control Type
    ,                        !- Mechanical Subcooler Name
    ,                        !- Liquid Suction Heat Exchanger Subcooler Name
    ,                        !- Sum UA Suction Piping {W/K}
    ,                        !- Suction Piping Zone Name
    LowTempRefrig;           !- End-Use Subcategory


!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:WALKIN ===========

! Example of walk-in freezer in a single zone
! Tyler Refrigeration, Model LA-E Walk-in Meat Cooler,
! Date Source: Tyler Spec Sheet, SG01092, Rev. 8/93
! walk-in meat cooler dimensions at 10'(w) x 14'(L) x 9'(H) (3.05 x 4.27 x 2.74 m )
! 89 mm panels with R24.1 (U .235 W/m2-C)
! Floor is 100 mm panel with R27.4 (U .207 W/m2-C) (based on rating of 1.7 But/ft2 load at nominal ground temp of 75F)
! 12100 Btuh  estimated total load including air exchange, lighting, fans, etc.
! Smallest cooler available 16,000 Btuh  @ 25 F suction temperature
! 12100 Btuh = 3536 W,    16,000 Btuh = 4690 W
! Tyler Refrigeration, Model PFE-160M High Performance Unit Cooler
! Fan - 7.1 amps @ 115 VAC x 0.9 power factor = 734.9 W
! Lights - 2 ea. 60 W bulbs = 120 W
! Defrost - electric type, 5512 W from Tyler spec sheet
! Anti-sweat heater control type none
! Suction - 20 F (-6.67 C)
! Cooler Temp - 28 F (-2.22 C)
Refrigeration:WalkIn,
    WalkInFreezer,           !- Name
    CaseOperatingSched,      !- Availability Schedule Name
    4690.,                   !- Rated Coil Cooling Capacity {W}
    -2.22,                   !- Operating Temperature {C}
    -6.67,                   !- Rated Cooling Source Temperature {C}
    0.0,                     !- Rated Total Heating Power {W}
    CaseOperatingSched,      !- Heating Power Schedule Name
    735.,                    !- Rated Cooling Coil Fan Power {W}
    0.0,                     !- Rated Circulation Fan Power {W}
    120.,                    !- Rated Total Lighting Power {W}
    CaseLightingSched2,      !- Lighting Schedule Name
    Electric,                !- Defrost Type
    TimeSchedule,            !- Defrost Control Type
    CaseDefrostSched3,       !- Defrost Schedule Name
    ,                        !- Defrost Drip-Down Schedule Name
    5512.,                   !- Defrost Power {W}
    ,                        !- Temperature Termination Defrost Fraction to Ice {dimensionless}
    WalkInStockingSched,     !- Restocking Schedule Name
    ,                        !- Average Refrigerant Charge Inventory {kg}
    13.0,                    !- Insulated Floor Surface Area {m2}
    0.207,                   !- Insulated Floor U-Value {W/m2-K}
    BackRoom,                !- Zone 1 Name
    43.4,                    !- Total Insulated Surface Area Facing Zone 1 {m2}
    0.235,                   !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
    ,                        !- Area of Glass Reach In Doors Facing Zone 1 {m2}
    ,                        !- Height of Glass Reach In Doors Facing Zone 1 {m}
    ,                        !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
    ,                        !- Glass Reach In Door Opening Schedule Name Facing Zone 1
    2.0,                     !- Area of Stocking Doors Facing Zone 1 {m2}
    2.0,                     !- Height of Stocking Doors Facing Zone 1 {m}
    ,                        !- Stocking Door U Value Facing Zone 1 {W/m2-K}
    WIStockDoorOpenSch,      !- Stocking Door Opening Schedule Name Facing Zone 1
    StripCurtain;            !- Stocking Door Opening Protection Type Facing Zone 1


!-   ===========  ALL OBJECTS IN CLASS: CURVE:LINEAR ===========

Curve:Linear,
    SelfContainedCondenserHRCurve,  !- Name
    0.0,                     !- Coefficient1 Constant
    500.,                    !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x

Curve:Linear,
    MediumTempCondenserHRCurve,  !- Name
    0.0,                     !- Coefficient1 Constant
    3150.,                   !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x

Curve:Linear,
    LowTempCondenserHRCurve, !- Name
    0.0,                     !- Coefficient1 Constant
    2090.,                   !- Coefficient2 x
    11.0,                    !- Minimum Value of x
    22.2;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

Curve:Quadratic,
    WindACCoolCapFFF,        !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACEIRFFF,            !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

Curve:Quadratic,
    WindACPLFFPLR,           !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========

Curve:Cubic,
    RHCubic_LatentEnergyMult,!- Name
    -0.4641,                 !- Coefficient1 Constant
    0.0268,                  !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    17.32,                   !- Minimum Value of x
    80.0;                    !- Maximum Value of x

Curve:Cubic,
    RHCubic_DefrostEnergyMult,  !- Name
    -0.5796,                 !- Coefficient1 Constant
    0.0288,                  !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    20.13,                   !- Minimum Value of x
    80.0;                    !- Maximum Value of x

Curve:Cubic,
    ConstantMult,            !- Name
    0.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    MultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    MultiShelfVertical_DefrostEnergyMult,  !- Name
    0.024597538,             !- Coefficient1 Constant
    0.000764389,             !- Coefficient2 x
    -0.0000386374,           !- Coefficient3 x**2
    0.00000074568,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    SingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020375634,             !- Coefficient1 Constant
    0.000243779,             !- Coefficient2 x
    0.0000114001,            !- Coefficient3 x**2
    0.000000181142,          !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

Curve:Cubic,
    SingleShelfHorizontal_DefrostEnergyMult,  !- Name
    0.023632177,             !- Coefficient1 Constant
    0.0006232,               !- Coefficient2 x
    0.0000283282,            !- Coefficient3 x**2
    0.000000440351,          !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BICUBIC ===========

! Capacity Curve for Carlyle_R-22_Med_06DR820,   !nominal MBtu/h = 42395.1
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    06DR820_R-22_Med_qcurv,  !- Name
    3.849e+004,              !- Coefficient1 Constant
    1393.,                   !- Coefficient2 x
    19.32,                   !- Coefficient3 x**2
    -365.6,                  !- Coefficient4 y
    1.295,                   !- Coefficient5 y**2
    -10.41,                  !- Coefficient6 x*y
    0.09712,                 !- Coefficient7 x**3
    -0.007640,               !- Coefficient8 y**3
    -0.1141,                 !- Coefficient9 x**2*y
    0.004656,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DR820,   !nominal kW = 5.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    06DR820_R-22_Med_pwrcurv,!- Name
    1284.,                   !- Coefficient1 Constant
    -124.3,                  !- Coefficient2 x
    -3.435,                  !- Coefficient3 x**2
    153.9,                   !- Coefficient4 y
    -0.4744,                 !- Coefficient5 y**2
    4.041,                   !- Coefficient6 x*y
    -0.02511,                !- Coefficient7 x**3
    0.001230,                !- Coefficient8 y**3
    0.03235,                 !- Coefficient9 x**2*y
    -0.003028,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Capacity Curve for Carlyle_R-22_Low_06CC665,   !nominal MBtu/h = 71847.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    06CC665_R-22_Low_qcurv,  !- Name
    7.353e+004,              !- Coefficient1 Constant
    2513.,                   !- Coefficient2 x
    32.91,                   !- Coefficient3 x**2
    -25.69,                  !- Coefficient4 y
    0.3655,                  !- Coefficient5 y**2
    -0.8183,                 !- Coefficient6 x*y
    0.1712,                  !- Coefficient7 x**3
    -0.003657,               !- Coefficient8 y**3
    -0.01027,                !- Coefficient9 x**2*y
    0.009071,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06CC665,   !nominal kW = 11.7
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    06CC665_R-22_Low_pwrcurv,!- Name
    5546.,                   !- Coefficient1 Constant
    -61.38,                  !- Coefficient2 x
    -1.599,                  !- Coefficient3 x**2
    332.9,                   !- Coefficient4 y
    -0.07860,                !- Coefficient5 y**2
    5.981,                   !- Coefficient6 x*y
    0.0008655,               !- Coefficient7 x**3
    0.003784,                !- Coefficient8 y**3
    0.02998,                 !- Coefficient9 x**2*y
    0.01728,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Capacity Curve for Carlyle_R-22_Low_06DR718,   !nominal MBtu/h = 18786.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    06DR718_R-22_Low_qcurv,  !- Name
    2.861e+004,              !- Coefficient1 Constant
    1069.,                   !- Coefficient2 x
    17.73,                   !- Coefficient3 x**2
    -155.1,                  !- Coefficient4 y
    -0.08805,                !- Coefficient5 y**2
    -4.646,                  !- Coefficient6 x*y
    0.1427,                  !- Coefficient7 x**3
    -0.002566,               !- Coefficient8 y**3
    -0.04829,                !- Coefficient9 x**2*y
    0.002038,                !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Low_06DR718,   !nominal kW = 3.5
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    06DR718_R-22_Low_pwrcurv,!- Name
    2378.,                   !- Coefficient1 Constant
    -30.52,                  !- Coefficient2 x
    -1.571,                  !- Coefficient3 x**2
    75.14,                   !- Coefficient4 y
    0.7122,                  !- Coefficient5 y**2
    1.050,                   !- Coefficient6 x*y
    -0.01503,                !- Coefficient7 x**3
    -0.006798,               !- Coefficient8 y**3
    -0.004701,               !- Coefficient9 x**2*y
    0.01875,                 !- Coefficient10 x*y**2
    -40.0,                   !- Minimum Value of x
    -17.8,                   !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Capacity Curve for Carlyle_R-22_Med_06DM808,   !nominal MBtu/h = 14944.9
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    06DM808_R-22_Med_qcurv,  !- Name
    1.499e+004,              !- Coefficient1 Constant
    541.8,                   !- Coefficient2 x
    7.285,                   !- Coefficient3 x**2
    -118.0,                  !- Coefficient4 y
    -0.3645,                 !- Coefficient5 y**2
    -3.050,                  !- Coefficient6 x*y
    0.03440,                 !- Coefficient7 x**3
    0.002250,                !- Coefficient8 y**3
    -0.03927,                !- Coefficient9 x**2*y
    -0.007307,               !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y

! Power Curve for Carlyle_R-22_Med_06DM808,   !nominal kW = 2.0
! Results in Watts, Inputs:  Sat Suction Temp (C), Sat Discharge Temp (C)
Curve:Bicubic,
    06DM808_R-22_Med_pwrcurv,!- Name
    483.6,                   !- Coefficient1 Constant
    -53.20,                  !- Coefficient2 x
    -1.384,                  !- Coefficient3 x**2
    56.19,                   !- Coefficient4 y
    0.003688,                !- Coefficient5 y**2
    1.439,                   !- Coefficient6 x*y
    -0.008268,               !- Coefficient7 x**3
    -0.002810,               !- Coefficient8 y**3
    0.007222,                !- Coefficient9 x**2*y
    0.006025,                !- Coefficient10 x*y**2
    -17.8,                   !- Minimum Value of x
    4.4,                     !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    48.9;                    !- Maximum Value of y


!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,
    WindACCoolCapFT,         !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.000683770,             !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.000009720,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type

Curve:Biquadratic,
    WindACEIRFT,             !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.000623700,            !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    18.0,                    !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

FluidProperties:Name,
    R22,                     !- Fluid Name
    REFRIGERANT;             !- Fluid Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

! =============================================================================
!
!                Saturated Property Data for Refrigerant   R22
!
!                Critical Pressure:      4990.000 kPa
!                Critical Temperature:     96.145 degC
! =============================================================================
FluidProperties:Temperatures,
    R22SaturatedTemperatures,!- Name
    -157.420, -156.000, -154.000, -152.000, -150.000, -148.000, -146.000, -144.000, -142.000, -140.000,                                     !- values  1  to  10  {C}
    -138.000, -136.000, -134.000, -132.000, -130.000, -128.000, -126.000, -124.000, -122.000, -120.000,                                     !- values  11  to  20  {C}
    -118.000, -116.000, -114.000, -112.000, -110.000, -108.000, -106.000, -104.000, -102.000, -100.000,                                     !- values  21  to  30  {C}
    -98.000, -96.000, -94.000, -92.000, -90.000, -88.000, -86.000, -84.000, -82.000, -80.000,                                               !- values  31  to  40  {C}
    -78.000, -76.000, -74.000, -72.000, -70.000, -68.000, -66.000, -64.000, -62.000, -60.000,                                               !- values  41  to  50  {C}
    -58.000, -56.000, -54.000, -52.000, -50.000, -48.000, -46.000, -44.000, -42.000, -40.000,                                               !- values  51  to  60  {C}
    -38.000, -36.000, -34.000, -32.000, -30.000, -28.000, -26.000, -24.000, -22.000, -20.000,                                               !- values  61  to  70  {C}
    -18.000, -16.000, -14.000, -12.000, -10.000, -8.000, -6.000, -4.000, -2.000, 0.000,                                                     !- values  71  to  80  {C}
    2.000, 4.000, 6.000, 8.000, 10.000, 12.000, 14.000, 16.000, 18.000, 20.000,                                                             !- values  81  to  90  {C}
    22.000, 24.000, 26.000, 28.000, 30.000, 32.000, 34.000, 36.000, 38.000, 40.000,                                                         !- values  91  to  100  {C}
    42.000, 44.000, 46.000, 48.000, 50.000, 52.000, 54.000, 56.000, 58.000, 60.000,                                                         !- values  101  to  110  {C}
    62.000, 64.000, 66.000, 68.000, 70.000, 72.000, 74.000, 76.000, 78.000, 80.000,                                                         !- values  111  to  120  {C}
    82.000, 84.000, 86.000, 88.000, 96.145;                                                                                                 !- values  121  to  125  {C}

! =============================================================================
!
! ************   Super Heat Property Data for Refrigerant   R22   *************
!
!                Data for pressures and temperatures upto the
!                critical temperature and pressure.
!
!                    Critical Pressure:      4990.000 kPa
!                    Critical Temperature:     96.145 degC
! =============================================================================
FluidProperties:Temperatures,
    R22SuperHeatTemperatures,!- Name
    -157.150, -144.435, -131.720, -119.005, -106.290, -93.575, -80.860, -68.145, -55.430, -42.715,                                          !- values  1  to  10  {C}
    -30.000, -26.000, -22.000, -18.000, -14.000, -10.000, -8.000, -6.000, -4.000, -2.000,                                                   !- values  11  to  20  {C}
    0.000, 2.000, 4.000, 6.000, 8.000, 10.000, 12.000, 14.000, 16.000, 18.000,                                                              !- values  21  to  30  {C}
    20.000, 22.000, 24.000, 26.000, 28.000, 30.000, 32.000, 34.000, 36.000, 38.000,                                                         !- values  31  to  40  {C}
    40.000, 42.000, 44.000, 46.000, 48.000, 50.000, 52.143, 54.285, 56.428, 58.570,                                                         !- values  41  to  50  {C}
    60.713, 62.855, 64.998, 67.140, 69.283, 71.425, 73.568, 75.710, 77.853, 79.995,                                                         !- values  51  to  60  {C}
    82.138, 84.280, 86.423, 88.565, 90.708, 112.850, 132.850, 152.850;                                                                      !- values  61  to  68  {C}


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

FluidProperties:Saturated,
    R22,                     !- Name
    PRESSURE,                !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3795E+00, 0.5276E+00, 0.8270E+00, 0.1275E+01, 0.1934E+01, 0.2890E+01, 0.4258E+01, 0.6188E+01, 0.8878E+01, 0.1258E+02,                 !- values  1  to  10 
    0.1762E+02, 0.2440E+02, 0.3344E+02, 0.4535E+02, 0.6091E+02, 0.8106E+02, 0.1069E+03, 0.1398E+03, 0.1813E+03, 0.2333E+03,                 !- values  11  to  20 
    0.2979E+03, 0.3778E+03, 0.4757E+03, 0.5951E+03, 0.7396E+03, 0.9136E+03, 0.1122E+04, 0.1370E+04, 0.1664E+04, 0.2010E+04,                 !- values  21  to  30 
    0.2416E+04, 0.2890E+04, 0.3441E+04, 0.4079E+04, 0.4813E+04, 0.5656E+04, 0.6620E+04, 0.7717E+04, 0.8963E+04, 0.1037E+05,                 !- values  31  to  40 
    0.1196E+05, 0.1375E+05, 0.1575E+05, 0.1798E+05, 0.2047E+05, 0.2323E+05, 0.2629E+05, 0.2968E+05, 0.3341E+05, 0.3750E+05,                 !- values  41  to  50 
    0.4200E+05, 0.4692E+05, 0.5230E+05, 0.5816E+05, 0.6453E+05, 0.7145E+05, 0.7894E+05, 0.8705E+05, 0.9580E+05, 0.1052E+06,                 !- values  51  to  60 
    0.1154E+06, 0.1263E+06, 0.1380E+06, 0.1505E+06, 0.1639E+06, 0.1782E+06, 0.1934E+06, 0.2097E+06, 0.2270E+06, 0.2453E+06,                 !- values  61  to  70 
    0.2648E+06, 0.2854E+06, 0.3073E+06, 0.3304E+06, 0.3548E+06, 0.3805E+06, 0.4077E+06, 0.4363E+06, 0.4664E+06, 0.4980E+06,                 !- values  71  to  80 
    0.5312E+06, 0.5661E+06, 0.6026E+06, 0.6409E+06, 0.6809E+06, 0.7229E+06, 0.7667E+06, 0.8124E+06, 0.8602E+06, 0.9100E+06,                 !- values  81  to  90 
    0.9619E+06, 0.1016E+07, 0.1072E+07, 0.1131E+07, 0.1192E+07, 0.1255E+07, 0.1321E+07, 0.1389E+07, 0.1460E+07, 0.1534E+07,                 !- values  91  to  100 
    0.1610E+07, 0.1689E+07, 0.1770E+07, 0.1855E+07, 0.1943E+07, 0.2033E+07, 0.2127E+07, 0.2224E+07, 0.2324E+07, 0.2427E+07,                 !- values  101  to  110 
    0.2534E+07, 0.2645E+07, 0.2759E+07, 0.2876E+07, 0.2997E+07, 0.3123E+07, 0.3252E+07, 0.3385E+07, 0.3522E+07, 0.3664E+07,                 !- values  111  to  120 
    0.3810E+07, 0.3961E+07, 0.4116E+07, 0.4277E+07, 0.4990E+07;                                                                             !- values  121  to  125 

FluidProperties:Saturated,
    R22,                     !- Name
    ENTHALPY,                !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.2960E+05, 0.3113E+05, 0.3327E+05, 0.3542E+05, 0.3756E+05, 0.3970E+05, 0.4183E+05, 0.4396E+05, 0.4609E+05, 0.4822E+05,                 !- values  1  to  10 
    0.5035E+05, 0.5248E+05, 0.5460E+05, 0.5673E+05, 0.5885E+05, 0.6098E+05, 0.6310E+05, 0.6523E+05, 0.6735E+05, 0.6947E+05,                 !- values  11  to  20 
    0.7160E+05, 0.7372E+05, 0.7584E+05, 0.7797E+05, 0.8009E+05, 0.8221E+05, 0.8434E+05, 0.8646E+05, 0.8858E+05, 0.9071E+05,                 !- values  21  to  30 
    0.9283E+05, 0.9495E+05, 0.9707E+05, 0.9920E+05, 0.1013E+06, 0.1034E+06, 0.1056E+06, 0.1077E+06, 0.1098E+06, 0.1119E+06,                 !- values  31  to  40 
    0.1141E+06, 0.1162E+06, 0.1183E+06, 0.1204E+06, 0.1226E+06, 0.1247E+06, 0.1268E+06, 0.1290E+06, 0.1311E+06, 0.1333E+06,                 !- values  41  to  50 
    0.1354E+06, 0.1376E+06, 0.1397E+06, 0.1419E+06, 0.1440E+06, 0.1462E+06, 0.1484E+06, 0.1505E+06, 0.1527E+06, 0.1549E+06,                 !- values  51  to  60 
    0.1571E+06, 0.1593E+06, 0.1615E+06, 0.1637E+06, 0.1659E+06, 0.1681E+06, 0.1703E+06, 0.1726E+06, 0.1748E+06, 0.1770E+06,                 !- values  61  to  70 
    0.1793E+06, 0.1816E+06, 0.1838E+06, 0.1861E+06, 0.1884E+06, 0.1907E+06, 0.1930E+06, 0.1953E+06, 0.1977E+06, 0.2000E+06,                 !- values  71  to  80 
    0.2024E+06, 0.2047E+06, 0.2071E+06, 0.2095E+06, 0.2119E+06, 0.2143E+06, 0.2167E+06, 0.2191E+06, 0.2216E+06, 0.2241E+06,                 !- values  81  to  90 
    0.2265E+06, 0.2290E+06, 0.2315E+06, 0.2341E+06, 0.2366E+06, 0.2392E+06, 0.2418E+06, 0.2444E+06, 0.2470E+06, 0.2496E+06,                 !- values  91  to  100 
    0.2523E+06, 0.2550E+06, 0.2577E+06, 0.2605E+06, 0.2632E+06, 0.2660E+06, 0.2689E+06, 0.2718E+06, 0.2747E+06, 0.2776E+06,                 !- values  101  to  110 
    0.2806E+06, 0.2836E+06, 0.2867E+06, 0.2899E+06, 0.2931E+06, 0.2964E+06, 0.2997E+06, 0.3032E+06, 0.3068E+06, 0.3104E+06,                 !- values  111  to  120 
    0.3143E+06, 0.3183E+06, 0.3225E+06, 0.3271E+06, 0.3669E+06;                                                                             !- values  121  to  125 

FluidProperties:Saturated,
    R22,                     !- Name
    ENTHALPY,                !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3327E+06, 0.3333E+06, 0.3342E+06, 0.3350E+06, 0.3359E+06, 0.3368E+06, 0.3376E+06, 0.3385E+06, 0.3394E+06, 0.3403E+06,                 !- values  1  to  10 
    0.3412E+06, 0.3421E+06, 0.3430E+06, 0.3439E+06, 0.3448E+06, 0.3457E+06, 0.3466E+06, 0.3476E+06, 0.3485E+06, 0.3494E+06,                 !- values  11  to  20 
    0.3504E+06, 0.3513E+06, 0.3522E+06, 0.3532E+06, 0.3541E+06, 0.3551E+06, 0.3561E+06, 0.3570E+06, 0.3580E+06, 0.3590E+06,                 !- values  21  to  30 
    0.3599E+06, 0.3609E+06, 0.3619E+06, 0.3629E+06, 0.3639E+06, 0.3648E+06, 0.3658E+06, 0.3668E+06, 0.3678E+06, 0.3688E+06,                 !- values  31  to  40 
    0.3698E+06, 0.3707E+06, 0.3717E+06, 0.3727E+06, 0.3737E+06, 0.3747E+06, 0.3757E+06, 0.3766E+06, 0.3776E+06, 0.3786E+06,                 !- values  41  to  50 
    0.3796E+06, 0.3805E+06, 0.3815E+06, 0.3825E+06, 0.3834E+06, 0.3844E+06, 0.3853E+06, 0.3863E+06, 0.3872E+06, 0.3881E+06,                 !- values  51  to  60 
    0.3891E+06, 0.3900E+06, 0.3909E+06, 0.3918E+06, 0.3927E+06, 0.3936E+06, 0.3945E+06, 0.3953E+06, 0.3962E+06, 0.3971E+06,                 !- values  61  to  70 
    0.3979E+06, 0.3987E+06, 0.3996E+06, 0.4004E+06, 0.4012E+06, 0.4020E+06, 0.4028E+06, 0.4035E+06, 0.4043E+06, 0.4050E+06,                 !- values  71  to  80 
    0.4058E+06, 0.4065E+06, 0.4072E+06, 0.4079E+06, 0.4086E+06, 0.4092E+06, 0.4099E+06, 0.4105E+06, 0.4111E+06, 0.4117E+06,                 !- values  81  to  90 
    0.4122E+06, 0.4128E+06, 0.4133E+06, 0.4138E+06, 0.4143E+06, 0.4147E+06, 0.4151E+06, 0.4155E+06, 0.4159E+06, 0.4162E+06,                 !- values  91  to  100 
    0.4166E+06, 0.4168E+06, 0.4171E+06, 0.4173E+06, 0.4174E+06, 0.4176E+06, 0.4176E+06, 0.4177E+06, 0.4176E+06, 0.4175E+06,                 !- values  101  to  110 
    0.4174E+06, 0.4172E+06, 0.4169E+06, 0.4165E+06, 0.4161E+06, 0.4155E+06, 0.4149E+06, 0.4141E+06, 0.4131E+06, 0.4120E+06,                 !- values  111  to  120 
    0.4107E+06, 0.4091E+06, 0.4072E+06, 0.4048E+06, 0.3669E+06;                                                                             !- values  121  to  125 

FluidProperties:Saturated,
    R22,                     !- Name
    DENSITY,                 !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1721E+04, 0.1718E+04, 0.1712E+04, 0.1707E+04, 0.1702E+04, 0.1697E+04, 0.1691E+04, 0.1686E+04, 0.1681E+04, 0.1676E+04,                 !- values  1  to  10 
    0.1671E+04, 0.1665E+04, 0.1660E+04, 0.1655E+04, 0.1650E+04, 0.1645E+04, 0.1639E+04, 0.1634E+04, 0.1629E+04, 0.1624E+04,                 !- values  11  to  20 
    0.1618E+04, 0.1613E+04, 0.1608E+04, 0.1603E+04, 0.1598E+04, 0.1592E+04, 0.1587E+04, 0.1582E+04, 0.1577E+04, 0.1571E+04,                 !- values  21  to  30 
    0.1566E+04, 0.1561E+04, 0.1555E+04, 0.1550E+04, 0.1545E+04, 0.1540E+04, 0.1534E+04, 0.1529E+04, 0.1524E+04, 0.1518E+04,                 !- values  31  to  40 
    0.1513E+04, 0.1507E+04, 0.1502E+04, 0.1497E+04, 0.1491E+04, 0.1486E+04, 0.1480E+04, 0.1475E+04, 0.1469E+04, 0.1464E+04,                 !- values  41  to  50 
    0.1458E+04, 0.1453E+04, 0.1447E+04, 0.1441E+04, 0.1436E+04, 0.1430E+04, 0.1424E+04, 0.1418E+04, 0.1413E+04, 0.1407E+04,                 !- values  51  to  60 
    0.1401E+04, 0.1395E+04, 0.1389E+04, 0.1383E+04, 0.1377E+04, 0.1371E+04, 0.1365E+04, 0.1359E+04, 0.1353E+04, 0.1347E+04,                 !- values  61  to  70 
    0.1340E+04, 0.1334E+04, 0.1328E+04, 0.1321E+04, 0.1315E+04, 0.1308E+04, 0.1302E+04, 0.1295E+04, 0.1288E+04, 0.1282E+04,                 !- values  71  to  80 
    0.1275E+04, 0.1268E+04, 0.1261E+04, 0.1254E+04, 0.1247E+04, 0.1239E+04, 0.1232E+04, 0.1225E+04, 0.1217E+04, 0.1210E+04,                 !- values  81  to  90 
    0.1202E+04, 0.1195E+04, 0.1187E+04, 0.1179E+04, 0.1171E+04, 0.1163E+04, 0.1154E+04, 0.1146E+04, 0.1137E+04, 0.1129E+04,                 !- values  91  to  100 
    0.1120E+04, 0.1111E+04, 0.1101E+04, 0.1092E+04, 0.1082E+04, 0.1072E+04, 0.1062E+04, 0.1052E+04, 0.1041E+04, 0.1030E+04,                 !- values  101  to  110 
    0.1019E+04, 0.1007E+04, 0.9953E+03, 0.9828E+03, 0.9697E+03, 0.9561E+03, 0.9418E+03, 0.9267E+03, 0.9108E+03, 0.8937E+03,                 !- values  111  to  120 
    0.8754E+03, 0.8555E+03, 0.8335E+03, 0.8088E+03, 0.5238E+03;                                                                             !- values  121  to  125 

FluidProperties:Saturated,
    R22,                     !- Name
    DENSITY,                 !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.3410E-04, 0.4684E-04, 0.7218E-04, 0.1094E-03, 0.1633E-03, 0.2401E-03, 0.3482E-03, 0.4983E-03, 0.7040E-03, 0.9826E-03,                 !- values  1  to  10 
    0.1356E-02, 0.1851E-02, 0.2499E-02, 0.3342E-02, 0.4426E-02, 0.5808E-02, 0.7556E-02, 0.9749E-02, 0.1248E-01, 0.1585E-01,                 !- values  11  to  20 
    0.1998E-01, 0.2501E-01, 0.3111E-01, 0.3843E-01, 0.4719E-01, 0.5760E-01, 0.6990E-01, 0.8436E-01, 0.1013E+00, 0.1210E+00,                 !- values  21  to  30 
    0.1438E+00, 0.1701E+00, 0.2004E+00, 0.2350E+00, 0.2744E+00, 0.3191E+00, 0.3697E+00, 0.4267E+00, 0.4907E+00, 0.5624E+00,                 !- values  31  to  40 
    0.6424E+00, 0.7314E+00, 0.8301E+00, 0.9394E+00, 0.1060E+01, 0.1193E+01, 0.1338E+01, 0.1498E+01, 0.1673E+01, 0.1863E+01,                 !- values  41  to  50 
    0.2070E+01, 0.2295E+01, 0.2539E+01, 0.2803E+01, 0.3088E+01, 0.3395E+01, 0.3726E+01, 0.4082E+01, 0.4464E+01, 0.4873E+01,                 !- values  51  to  60 
    0.5311E+01, 0.5779E+01, 0.6279E+01, 0.6811E+01, 0.7379E+01, 0.7982E+01, 0.8623E+01, 0.9304E+01, 0.1003E+02, 0.1079E+02,                 !- values  61  to  70 
    0.1160E+02, 0.1245E+02, 0.1336E+02, 0.1431E+02, 0.1532E+02, 0.1638E+02, 0.1750E+02, 0.1868E+02, 0.1992E+02, 0.2123E+02,                 !- values  71  to  80 
    0.2260E+02, 0.2404E+02, 0.2556E+02, 0.2715E+02, 0.2882E+02, 0.3057E+02, 0.3241E+02, 0.3434E+02, 0.3636E+02, 0.3848E+02,                 !- values  81  to  90 
    0.4070E+02, 0.4303E+02, 0.4547E+02, 0.4802E+02, 0.5070E+02, 0.5352E+02, 0.5646E+02, 0.5955E+02, 0.6279E+02, 0.6619E+02,                 !- values  91  to  100 
    0.6976E+02, 0.7351E+02, 0.7745E+02, 0.8159E+02, 0.8595E+02, 0.9054E+02, 0.9538E+02, 0.1005E+03, 0.1059E+03, 0.1116E+03,                 !- values  101  to  110 
    0.1176E+03, 0.1241E+03, 0.1309E+03, 0.1382E+03, 0.1460E+03, 0.1544E+03, 0.1634E+03, 0.1731E+03, 0.1838E+03, 0.1954E+03,                 !- values  111  to  120 
    0.2083E+03, 0.2227E+03, 0.2390E+03, 0.2579E+03, 0.5238E+03;                                                                             !- values  121  to  125 

FluidProperties:Saturated,
    R22,                     !- Name
    SPECIFICHEAT,            !- Fluid Property Type
    FLUID,                   !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.1075E+04, 0.1074E+04, 0.1073E+04, 0.1071E+04, 0.1070E+04, 0.1068E+04, 0.1067E+04, 0.1066E+04, 0.1065E+04, 0.1064E+04,                 !- values  1  to  10 
    0.1063E+04, 0.1063E+04, 0.1063E+04, 0.1062E+04, 0.1062E+04, 0.1062E+04, 0.1062E+04, 0.1062E+04, 0.1062E+04, 0.1062E+04,                 !- values  11  to  20 
    0.1062E+04, 0.1062E+04, 0.1062E+04, 0.1062E+04, 0.1062E+04, 0.1062E+04, 0.1061E+04, 0.1061E+04, 0.1061E+04, 0.1061E+04,                 !- values  21  to  30 
    0.1061E+04, 0.1061E+04, 0.1061E+04, 0.1061E+04, 0.1061E+04, 0.1061E+04, 0.1061E+04, 0.1062E+04, 0.1062E+04, 0.1062E+04,                 !- values  31  to  40 
    0.1063E+04, 0.1063E+04, 0.1064E+04, 0.1065E+04, 0.1065E+04, 0.1066E+04, 0.1067E+04, 0.1068E+04, 0.1070E+04, 0.1071E+04,                 !- values  41  to  50 
    0.1072E+04, 0.1074E+04, 0.1076E+04, 0.1077E+04, 0.1079E+04, 0.1081E+04, 0.1083E+04, 0.1086E+04, 0.1088E+04, 0.1091E+04,                 !- values  51  to  60 
    0.1093E+04, 0.1096E+04, 0.1099E+04, 0.1102E+04, 0.1105E+04, 0.1108E+04, 0.1112E+04, 0.1115E+04, 0.1119E+04, 0.1123E+04,                 !- values  61  to  70 
    0.1127E+04, 0.1131E+04, 0.1135E+04, 0.1139E+04, 0.1144E+04, 0.1149E+04, 0.1154E+04, 0.1159E+04, 0.1164E+04, 0.1169E+04,                 !- values  71  to  80 
    0.1175E+04, 0.1181E+04, 0.1187E+04, 0.1193E+04, 0.1199E+04, 0.1206E+04, 0.1213E+04, 0.1220E+04, 0.1228E+04, 0.1236E+04,                 !- values  81  to  90 
    0.1244E+04, 0.1252E+04, 0.1261E+04, 0.1271E+04, 0.1281E+04, 0.1291E+04, 0.1302E+04, 0.1314E+04, 0.1326E+04, 0.1339E+04,                 !- values  91  to  100 
    0.1353E+04, 0.1368E+04, 0.1384E+04, 0.1401E+04, 0.1419E+04, 0.1439E+04, 0.1461E+04, 0.1485E+04, 0.1511E+04, 0.1539E+04,                 !- values  101  to  110 
    0.1571E+04, 0.1607E+04, 0.1646E+04, 0.1692E+04, 0.1743E+04, 0.1803E+04, 0.1873E+04, 0.1956E+04, 0.2057E+04, 0.2181E+04,                 !- values  111  to  120 
    0.2340E+04, 0.2550E+04, 0.2840E+04, 0.3272E+04, 0.0000E+00;                                                                             !- values  121  to  125 

FluidProperties:Saturated,
    R22,                     !- Name
    SPECIFICHEAT,            !- Fluid Property Type
    FLUIDGAS,                !- Fluid Phase
    R22SaturatedTemperatures,!- Temperature Values Name
    0.4253E+03, 0.4269E+03, 0.4291E+03, 0.4314E+03, 0.4336E+03, 0.4359E+03, 0.4383E+03, 0.4406E+03, 0.4430E+03, 0.4454E+03,                 !- values  1  to  10 
    0.4478E+03, 0.4502E+03, 0.4527E+03, 0.4551E+03, 0.4576E+03, 0.4601E+03, 0.4626E+03, 0.4652E+03, 0.4677E+03, 0.4703E+03,                 !- values  11  to  20 
    0.4729E+03, 0.4755E+03, 0.4781E+03, 0.4808E+03, 0.4834E+03, 0.4861E+03, 0.4889E+03, 0.4916E+03, 0.4944E+03, 0.4972E+03,                 !- values  21  to  30 
    0.5001E+03, 0.5029E+03, 0.5059E+03, 0.5088E+03, 0.5118E+03, 0.5149E+03, 0.5180E+03, 0.5211E+03, 0.5243E+03, 0.5276E+03,                 !- values  31  to  40 
    0.5309E+03, 0.5342E+03, 0.5377E+03, 0.5412E+03, 0.5447E+03, 0.5484E+03, 0.5521E+03, 0.5558E+03, 0.5597E+03, 0.5637E+03,                 !- values  41  to  50 
    0.5677E+03, 0.5718E+03, 0.5760E+03, 0.5803E+03, 0.5847E+03, 0.5892E+03, 0.5938E+03, 0.5985E+03, 0.6034E+03, 0.6083E+03,                 !- values  51  to  60 
    0.6134E+03, 0.6186E+03, 0.6239E+03, 0.6293E+03, 0.6349E+03, 0.6406E+03, 0.6465E+03, 0.6525E+03, 0.6587E+03, 0.6650E+03,                 !- values  61  to  70 
    0.6715E+03, 0.6782E+03, 0.6851E+03, 0.6921E+03, 0.6994E+03, 0.7068E+03, 0.7145E+03, 0.7224E+03, 0.7306E+03, 0.7390E+03,                 !- values  71  to  80 
    0.7476E+03, 0.7566E+03, 0.7658E+03, 0.7753E+03, 0.7852E+03, 0.7954E+03, 0.8061E+03, 0.8171E+03, 0.8285E+03, 0.8404E+03,                 !- values  81  to  90 
    0.8528E+03, 0.8657E+03, 0.8792E+03, 0.8933E+03, 0.9081E+03, 0.9237E+03, 0.9400E+03, 0.9573E+03, 0.9755E+03, 0.9948E+03,                 !- values  91  to  100 
    0.1015E+04, 0.1037E+04, 0.1061E+04, 0.1086E+04, 0.1113E+04, 0.1142E+04, 0.1173E+04, 0.1208E+04, 0.1246E+04, 0.1287E+04,                 !- values  101  to  110 
    0.1333E+04, 0.1385E+04, 0.1443E+04, 0.1508E+04, 0.1584E+04, 0.1671E+04, 0.1774E+04, 0.1896E+04, 0.2045E+04, 0.2231E+04,                 !- values  111  to  120 
    0.2468E+04, 0.2784E+04, 0.3224E+04, 0.3882E+04, 0.0000E+00;                                                                             !- values  121  to  125 


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3328E+06, 0.3383E+06, 0.3440E+06, 0.3499E+06, 0.3560E+06, 0.3623E+06, 0.3688E+06, 0.3755E+06, 0.3824E+06, 0.3895E+06,                 !- values  1  to  10 
    0.3968E+06, 0.3992E+06, 0.4015E+06, 0.4039E+06, 0.4063E+06, 0.4088E+06, 0.4100E+06, 0.4112E+06, 0.4124E+06, 0.4137E+06,                 !- values  11  to  20 
    0.4149E+06, 0.4161E+06, 0.4174E+06, 0.4186E+06, 0.4199E+06, 0.4211E+06, 0.4224E+06, 0.4237E+06, 0.4250E+06, 0.4262E+06,                 !- values  21  to  30 
    0.4275E+06, 0.4288E+06, 0.4301E+06, 0.4314E+06, 0.4327E+06, 0.4340E+06, 0.4353E+06, 0.4367E+06, 0.4380E+06, 0.4393E+06,                 !- values  31  to  40 
    0.4406E+06, 0.4420E+06, 0.4433E+06, 0.4447E+06, 0.4460E+06, 0.4474E+06, 0.4488E+06, 0.4503E+06, 0.4517E+06, 0.4532E+06,                 !- values  41  to  50 
    0.4547E+06, 0.4562E+06, 0.4577E+06, 0.4592E+06, 0.4607E+06, 0.4622E+06, 0.4637E+06, 0.4652E+06, 0.4667E+06, 0.4682E+06,                 !- values  51  to  60 
    0.4698E+06, 0.4713E+06, 0.4728E+06, 0.4744E+06, 0.4759E+06, 0.4922E+06, 0.5074E+06, 0.5229E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4043E+00,              !- Pressure {Pa}
    0.3625E-04, 0.3267E-04, 0.2973E-04, 0.2728E-04, 0.2520E-04, 0.2341E-04, 0.2187E-04, 0.2051E-04, 0.1931E-04, 0.1825E-04,                 !- values  1  to  10 
    0.1729E-04, 0.1701E-04, 0.1674E-04, 0.1648E-04, 0.1622E-04, 0.1598E-04, 0.1586E-04, 0.1574E-04, 0.1562E-04, 0.1551E-04,                 !- values  11  to  20 
    0.1539E-04, 0.1528E-04, 0.1517E-04, 0.1506E-04, 0.1495E-04, 0.1485E-04, 0.1475E-04, 0.1464E-04, 0.1454E-04, 0.1444E-04,                 !- values  21  to  30 
    0.1434E-04, 0.1425E-04, 0.1415E-04, 0.1406E-04, 0.1396E-04, 0.1387E-04, 0.1378E-04, 0.1369E-04, 0.1360E-04, 0.1351E-04,                 !- values  31  to  40 
    0.1343E-04, 0.1334E-04, 0.1326E-04, 0.1317E-04, 0.1309E-04, 0.1301E-04, 0.1293E-04, 0.1284E-04, 0.1276E-04, 0.1268E-04,                 !- values  41  to  50 
    0.1259E-04, 0.1251E-04, 0.1243E-04, 0.1236E-04, 0.1228E-04, 0.1220E-04, 0.1213E-04, 0.1205E-04, 0.1198E-04, 0.1191E-04,                 !- values  51  to  60 
    0.1183E-04, 0.1176E-04, 0.1169E-04, 0.1162E-04, 0.1156E-04, 0.1089E-04, 0.1036E-04, 0.9870E-05;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00, 0.3383E+06, 0.3440E+06, 0.3499E+06, 0.3560E+06, 0.3623E+06, 0.3688E+06, 0.3755E+06, 0.3824E+06, 0.3895E+06,                 !- values  1  to  10 
    0.3968E+06, 0.3992E+06, 0.4015E+06, 0.4039E+06, 0.4063E+06, 0.4088E+06, 0.4100E+06, 0.4112E+06, 0.4124E+06, 0.4137E+06,                 !- values  11  to  20 
    0.4149E+06, 0.4161E+06, 0.4174E+06, 0.4186E+06, 0.4199E+06, 0.4211E+06, 0.4224E+06, 0.4237E+06, 0.4250E+06, 0.4262E+06,                 !- values  21  to  30 
    0.4275E+06, 0.4288E+06, 0.4301E+06, 0.4314E+06, 0.4327E+06, 0.4340E+06, 0.4353E+06, 0.4367E+06, 0.4380E+06, 0.4393E+06,                 !- values  31  to  40 
    0.4406E+06, 0.4420E+06, 0.4433E+06, 0.4447E+06, 0.4460E+06, 0.4474E+06, 0.4488E+06, 0.4503E+06, 0.4517E+06, 0.4532E+06,                 !- values  41  to  50 
    0.4547E+06, 0.4562E+06, 0.4577E+06, 0.4592E+06, 0.4607E+06, 0.4622E+06, 0.4637E+06, 0.4652E+06, 0.4667E+06, 0.4682E+06,                 !- values  51  to  60 
    0.4698E+06, 0.4713E+06, 0.4728E+06, 0.4744E+06, 0.4759E+06, 0.4922E+06, 0.5074E+06, 0.5229E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5711E+01,              !- Pressure {Pa}
    0.0000E+00, 0.4614E-03, 0.4199E-03, 0.3853E-03, 0.3559E-03, 0.3307E-03, 0.3089E-03, 0.2897E-03, 0.2728E-03, 0.2577E-03,                 !- values  1  to  10 
    0.2443E-03, 0.2403E-03, 0.2365E-03, 0.2328E-03, 0.2292E-03, 0.2257E-03, 0.2240E-03, 0.2223E-03, 0.2207E-03, 0.2190E-03,                 !- values  11  to  20 
    0.2174E-03, 0.2159E-03, 0.2143E-03, 0.2128E-03, 0.2112E-03, 0.2098E-03, 0.2083E-03, 0.2068E-03, 0.2054E-03, 0.2040E-03,                 !- values  21  to  30 
    0.2026E-03, 0.2012E-03, 0.1999E-03, 0.1985E-03, 0.1972E-03, 0.1959E-03, 0.1946E-03, 0.1934E-03, 0.1921E-03, 0.1909E-03,                 !- values  31  to  40 
    0.1897E-03, 0.1885E-03, 0.1873E-03, 0.1861E-03, 0.1849E-03, 0.1838E-03, 0.1826E-03, 0.1814E-03, 0.1802E-03, 0.1790E-03,                 !- values  41  to  50 
    0.1779E-03, 0.1768E-03, 0.1756E-03, 0.1745E-03, 0.1734E-03, 0.1724E-03, 0.1713E-03, 0.1702E-03, 0.1692E-03, 0.1682E-03,                 !- values  51  to  60 
    0.1672E-03, 0.1662E-03, 0.1652E-03, 0.1642E-03, 0.1632E-03, 0.1539E-03, 0.1463E-03, 0.1394E-03;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.3440E+06, 0.3499E+06, 0.3560E+06, 0.3623E+06, 0.3688E+06, 0.3755E+06, 0.3824E+06, 0.3895E+06,                 !- values  1  to  10 
    0.3968E+06, 0.3992E+06, 0.4015E+06, 0.4039E+06, 0.4063E+06, 0.4088E+06, 0.4100E+06, 0.4112E+06, 0.4124E+06, 0.4137E+06,                 !- values  11  to  20 
    0.4149E+06, 0.4161E+06, 0.4174E+06, 0.4186E+06, 0.4199E+06, 0.4211E+06, 0.4224E+06, 0.4237E+06, 0.4250E+06, 0.4262E+06,                 !- values  21  to  30 
    0.4275E+06, 0.4288E+06, 0.4301E+06, 0.4314E+06, 0.4327E+06, 0.4340E+06, 0.4353E+06, 0.4367E+06, 0.4380E+06, 0.4393E+06,                 !- values  31  to  40 
    0.4406E+06, 0.4420E+06, 0.4433E+06, 0.4447E+06, 0.4460E+06, 0.4474E+06, 0.4488E+06, 0.4503E+06, 0.4517E+06, 0.4532E+06,                 !- values  41  to  50 
    0.4547E+06, 0.4562E+06, 0.4577E+06, 0.4592E+06, 0.4607E+06, 0.4622E+06, 0.4637E+06, 0.4652E+06, 0.4667E+06, 0.4682E+06,                 !- values  51  to  60 
    0.4698E+06, 0.4713E+06, 0.4728E+06, 0.4744E+06, 0.4759E+06, 0.4922E+06, 0.5074E+06, 0.5229E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4729E+02,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.3478E-02, 0.3191E-02, 0.2948E-02, 0.2739E-02, 0.2558E-02, 0.2399E-02, 0.2259E-02, 0.2134E-02,                 !- values  1  to  10 
    0.2023E-02, 0.1990E-02, 0.1958E-02, 0.1928E-02, 0.1898E-02, 0.1869E-02, 0.1855E-02, 0.1841E-02, 0.1827E-02, 0.1814E-02,                 !- values  11  to  20 
    0.1801E-02, 0.1787E-02, 0.1775E-02, 0.1762E-02, 0.1749E-02, 0.1737E-02, 0.1725E-02, 0.1713E-02, 0.1701E-02, 0.1689E-02,                 !- values  21  to  30 
    0.1678E-02, 0.1666E-02, 0.1655E-02, 0.1644E-02, 0.1633E-02, 0.1622E-02, 0.1612E-02, 0.1601E-02, 0.1591E-02, 0.1581E-02,                 !- values  31  to  40 
    0.1571E-02, 0.1561E-02, 0.1551E-02, 0.1541E-02, 0.1531E-02, 0.1522E-02, 0.1512E-02, 0.1502E-02, 0.1492E-02, 0.1483E-02,                 !- values  41  to  50 
    0.1473E-02, 0.1464E-02, 0.1454E-02, 0.1445E-02, 0.1436E-02, 0.1427E-02, 0.1419E-02, 0.1410E-02, 0.1401E-02, 0.1393E-02,                 !- values  51  to  60 
    0.1384E-02, 0.1376E-02, 0.1368E-02, 0.1360E-02, 0.1352E-02, 0.1274E-02, 0.1211E-02, 0.1155E-02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3499E+06, 0.3560E+06, 0.3623E+06, 0.3688E+06, 0.3755E+06, 0.3824E+06, 0.3895E+06,                 !- values  1  to  10 
    0.3968E+06, 0.3992E+06, 0.4015E+06, 0.4039E+06, 0.4063E+06, 0.4087E+06, 0.4100E+06, 0.4112E+06, 0.4124E+06, 0.4136E+06,                 !- values  11  to  20 
    0.4149E+06, 0.4161E+06, 0.4174E+06, 0.4186E+06, 0.4199E+06, 0.4211E+06, 0.4224E+06, 0.4237E+06, 0.4250E+06, 0.4262E+06,                 !- values  21  to  30 
    0.4275E+06, 0.4288E+06, 0.4301E+06, 0.4314E+06, 0.4327E+06, 0.4340E+06, 0.4353E+06, 0.4366E+06, 0.4380E+06, 0.4393E+06,                 !- values  31  to  40 
    0.4406E+06, 0.4420E+06, 0.4433E+06, 0.4447E+06, 0.4460E+06, 0.4474E+06, 0.4488E+06, 0.4503E+06, 0.4517E+06, 0.4532E+06,                 !- values  41  to  50 
    0.4547E+06, 0.4562E+06, 0.4577E+06, 0.4592E+06, 0.4607E+06, 0.4622E+06, 0.4637E+06, 0.4652E+06, 0.4667E+06, 0.4682E+06,                 !- values  51  to  60 
    0.4698E+06, 0.4713E+06, 0.4728E+06, 0.4744E+06, 0.4759E+06, 0.4922E+06, 0.5074E+06, 0.5229E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2637E+03,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1780E-01, 0.1644E-01, 0.1528E-01, 0.1427E-01, 0.1338E-01, 0.1260E-01, 0.1190E-01,                 !- values  1  to  10 
    0.1128E-01, 0.1110E-01, 0.1092E-01, 0.1075E-01, 0.1058E-01, 0.1042E-01, 0.1034E-01, 0.1027E-01, 0.1019E-01, 0.1012E-01,                 !- values  11  to  20 
    0.1004E-01, 0.9968E-02, 0.9896E-02, 0.9825E-02, 0.9755E-02, 0.9686E-02, 0.9618E-02, 0.9551E-02, 0.9485E-02, 0.9420E-02,                 !- values  21  to  30 
    0.9356E-02, 0.9292E-02, 0.9230E-02, 0.9168E-02, 0.9107E-02, 0.9047E-02, 0.8988E-02, 0.8929E-02, 0.8872E-02, 0.8815E-02,                 !- values  31  to  40 
    0.8758E-02, 0.8703E-02, 0.8648E-02, 0.8594E-02, 0.8540E-02, 0.8487E-02, 0.8431E-02, 0.8376E-02, 0.8322E-02, 0.8268E-02,                 !- values  41  to  50 
    0.8215E-02, 0.8162E-02, 0.8111E-02, 0.8060E-02, 0.8009E-02, 0.7959E-02, 0.7910E-02, 0.7862E-02, 0.7814E-02, 0.7766E-02,                 !- values  51  to  60 
    0.7719E-02, 0.7673E-02, 0.7627E-02, 0.7582E-02, 0.7538E-02, 0.7105E-02, 0.6755E-02, 0.6438E-02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3559E+06, 0.3622E+06, 0.3688E+06, 0.3755E+06, 0.3824E+06, 0.3895E+06,                 !- values  1  to  10 
    0.3968E+06, 0.3992E+06, 0.4015E+06, 0.4039E+06, 0.4063E+06, 0.4087E+06, 0.4099E+06, 0.4112E+06, 0.4124E+06, 0.4136E+06,                 !- values  11  to  20 
    0.4149E+06, 0.4161E+06, 0.4174E+06, 0.4186E+06, 0.4199E+06, 0.4211E+06, 0.4224E+06, 0.4237E+06, 0.4249E+06, 0.4262E+06,                 !- values  21  to  30 
    0.4275E+06, 0.4288E+06, 0.4301E+06, 0.4314E+06, 0.4327E+06, 0.4340E+06, 0.4353E+06, 0.4366E+06, 0.4380E+06, 0.4393E+06,                 !- values  31  to  40 
    0.4406E+06, 0.4420E+06, 0.4433E+06, 0.4446E+06, 0.4460E+06, 0.4474E+06, 0.4488E+06, 0.4503E+06, 0.4517E+06, 0.4532E+06,                 !- values  41  to  50 
    0.4547E+06, 0.4562E+06, 0.4577E+06, 0.4592E+06, 0.4607E+06, 0.4622E+06, 0.4637E+06, 0.4652E+06, 0.4667E+06, 0.4682E+06,                 !- values  51  to  60 
    0.4697E+06, 0.4713E+06, 0.4728E+06, 0.4744E+06, 0.4759E+06, 0.4922E+06, 0.5073E+06, 0.5229E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1089E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.6799E-01, 0.6315E-01, 0.5896E-01, 0.5530E-01, 0.5206E-01, 0.4919E-01,                 !- values  1  to  10 
    0.4661E-01, 0.4586E-01, 0.4513E-01, 0.4442E-01, 0.4373E-01, 0.4307E-01, 0.4274E-01, 0.4242E-01, 0.4210E-01, 0.4179E-01,                 !- values  11  to  20 
    0.4149E-01, 0.4119E-01, 0.4089E-01, 0.4060E-01, 0.4031E-01, 0.4002E-01, 0.3974E-01, 0.3946E-01, 0.3919E-01, 0.3892E-01,                 !- values  21  to  30 
    0.3866E-01, 0.3839E-01, 0.3813E-01, 0.3788E-01, 0.3763E-01, 0.3738E-01, 0.3713E-01, 0.3689E-01, 0.3665E-01, 0.3642E-01,                 !- values  31  to  40 
    0.3619E-01, 0.3596E-01, 0.3573E-01, 0.3550E-01, 0.3528E-01, 0.3507E-01, 0.3483E-01, 0.3461E-01, 0.3438E-01, 0.3416E-01,                 !- values  41  to  50 
    0.3394E-01, 0.3372E-01, 0.3351E-01, 0.3330E-01, 0.3309E-01, 0.3288E-01, 0.3268E-01, 0.3248E-01, 0.3228E-01, 0.3209E-01,                 !- values  51  to  60 
    0.3189E-01, 0.3170E-01, 0.3151E-01, 0.3133E-01, 0.3114E-01, 0.2935E-01, 0.2791E-01, 0.2660E-01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3621E+06, 0.3686E+06, 0.3754E+06, 0.3823E+06, 0.3894E+06,                 !- values  1  to  10 
    0.3968E+06, 0.3991E+06, 0.4015E+06, 0.4039E+06, 0.4063E+06, 0.4087E+06, 0.4099E+06, 0.4111E+06, 0.4124E+06, 0.4136E+06,                 !- values  11  to  20 
    0.4148E+06, 0.4161E+06, 0.4173E+06, 0.4186E+06, 0.4198E+06, 0.4211E+06, 0.4224E+06, 0.4236E+06, 0.4249E+06, 0.4262E+06,                 !- values  21  to  30 
    0.4275E+06, 0.4288E+06, 0.4301E+06, 0.4314E+06, 0.4327E+06, 0.4340E+06, 0.4353E+06, 0.4366E+06, 0.4379E+06, 0.4393E+06,                 !- values  31  to  40 
    0.4406E+06, 0.4419E+06, 0.4433E+06, 0.4446E+06, 0.4460E+06, 0.4473E+06, 0.4488E+06, 0.4502E+06, 0.4517E+06, 0.4532E+06,                 !- values  41  to  50 
    0.4547E+06, 0.4561E+06, 0.4576E+06, 0.4591E+06, 0.4606E+06, 0.4621E+06, 0.4636E+06, 0.4652E+06, 0.4667E+06, 0.4682E+06,                 !- values  51  to  60 
    0.4697E+06, 0.4713E+06, 0.4728E+06, 0.4743E+06, 0.4759E+06, 0.4922E+06, 0.5073E+06, 0.5229E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3569E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.2073E+00, 0.1935E+00, 0.1814E+00, 0.1707E+00, 0.1613E+00,                 !- values  1  to  10 
    0.1528E+00, 0.1503E+00, 0.1479E+00, 0.1456E+00, 0.1433E+00, 0.1412E+00, 0.1401E+00, 0.1390E+00, 0.1380E+00, 0.1370E+00,                 !- values  11  to  20 
    0.1360E+00, 0.1350E+00, 0.1340E+00, 0.1330E+00, 0.1321E+00, 0.1312E+00, 0.1302E+00, 0.1293E+00, 0.1284E+00, 0.1276E+00,                 !- values  21  to  30 
    0.1267E+00, 0.1258E+00, 0.1250E+00, 0.1241E+00, 0.1233E+00, 0.1225E+00, 0.1217E+00, 0.1209E+00, 0.1201E+00, 0.1193E+00,                 !- values  31  to  40 
    0.1186E+00, 0.1178E+00, 0.1171E+00, 0.1163E+00, 0.1156E+00, 0.1149E+00, 0.1141E+00, 0.1134E+00, 0.1127E+00, 0.1119E+00,                 !- values  41  to  50 
    0.1112E+00, 0.1105E+00, 0.1098E+00, 0.1091E+00, 0.1084E+00, 0.1078E+00, 0.1071E+00, 0.1064E+00, 0.1058E+00, 0.1051E+00,                 !- values  51  to  60 
    0.1045E+00, 0.1039E+00, 0.1033E+00, 0.1026E+00, 0.1020E+00, 0.9618E-01, 0.9144E-01, 0.8714E-01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3683E+06, 0.3751E+06, 0.3821E+06, 0.3893E+06,                 !- values  1  to  10 
    0.3966E+06, 0.3990E+06, 0.4013E+06, 0.4037E+06, 0.4061E+06, 0.4086E+06, 0.4098E+06, 0.4110E+06, 0.4122E+06, 0.4135E+06,                 !- values  11  to  20 
    0.4147E+06, 0.4160E+06, 0.4172E+06, 0.4185E+06, 0.4197E+06, 0.4210E+06, 0.4223E+06, 0.4235E+06, 0.4248E+06, 0.4261E+06,                 !- values  21  to  30 
    0.4274E+06, 0.4287E+06, 0.4300E+06, 0.4313E+06, 0.4326E+06, 0.4339E+06, 0.4352E+06, 0.4365E+06, 0.4378E+06, 0.4392E+06,                 !- values  31  to  40 
    0.4405E+06, 0.4419E+06, 0.4432E+06, 0.4445E+06, 0.4459E+06, 0.4473E+06, 0.4487E+06, 0.4502E+06, 0.4516E+06, 0.4531E+06,                 !- values  41  to  50 
    0.4546E+06, 0.4561E+06, 0.4576E+06, 0.4591E+06, 0.4606E+06, 0.4621E+06, 0.4636E+06, 0.4651E+06, 0.4666E+06, 0.4681E+06,                 !- values  51  to  60 
    0.4697E+06, 0.4712E+06, 0.4727E+06, 0.4743E+06, 0.4758E+06, 0.4921E+06, 0.5073E+06, 0.5228E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9745E+04,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.5306E+00, 0.4970E+00, 0.4675E+00, 0.4413E+00,                 !- values  1  to  10 
    0.4180E+00, 0.4112E+00, 0.4046E+00, 0.3982E+00, 0.3920E+00, 0.3860E+00, 0.3830E+00, 0.3801E+00, 0.3773E+00, 0.3745E+00,                 !- values  11  to  20 
    0.3717E+00, 0.3690E+00, 0.3663E+00, 0.3637E+00, 0.3611E+00, 0.3585E+00, 0.3560E+00, 0.3535E+00, 0.3511E+00, 0.3486E+00,                 !- values  21  to  30 
    0.3462E+00, 0.3439E+00, 0.3416E+00, 0.3393E+00, 0.3370E+00, 0.3348E+00, 0.3326E+00, 0.3304E+00, 0.3282E+00, 0.3261E+00,                 !- values  31  to  40 
    0.3240E+00, 0.3220E+00, 0.3199E+00, 0.3179E+00, 0.3159E+00, 0.3140E+00, 0.3119E+00, 0.3098E+00, 0.3078E+00, 0.3058E+00,                 !- values  41  to  50 
    0.3039E+00, 0.3019E+00, 0.3000E+00, 0.2981E+00, 0.2962E+00, 0.2944E+00, 0.2926E+00, 0.2908E+00, 0.2890E+00, 0.2872E+00,                 !- values  51  to  60 
    0.2855E+00, 0.2838E+00, 0.2821E+00, 0.2804E+00, 0.2787E+00, 0.2627E+00, 0.2497E+00, 0.2380E+00;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2302E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3746E+06, 0.3817E+06, 0.3889E+06,                 !- values  1  to  10 
    0.3963E+06, 0.3987E+06, 0.4010E+06, 0.4034E+06, 0.4059E+06, 0.4083E+06, 0.4095E+06, 0.4108E+06, 0.4120E+06, 0.4132E+06,                 !- values  11  to  20 
    0.4145E+06, 0.4157E+06, 0.4170E+06, 0.4182E+06, 0.4195E+06, 0.4208E+06, 0.4221E+06, 0.4233E+06, 0.4246E+06, 0.4259E+06,                 !- values  21  to  30 
    0.4272E+06, 0.4285E+06, 0.4298E+06, 0.4311E+06, 0.4324E+06, 0.4337E+06, 0.4350E+06, 0.4364E+06, 0.4377E+06, 0.4390E+06,                 !- values  31  to  40 
    0.4403E+06, 0.4417E+06, 0.4430E+06, 0.4444E+06, 0.4457E+06, 0.4471E+06, 0.4486E+06, 0.4500E+06, 0.4515E+06, 0.4530E+06,                 !- values  41  to  50 
    0.4545E+06, 0.4559E+06, 0.4574E+06, 0.4589E+06, 0.4604E+06, 0.4619E+06, 0.4634E+06, 0.4650E+06, 0.4665E+06, 0.4680E+06,                 !- values  51  to  60 
    0.4695E+06, 0.4711E+06, 0.4726E+06, 0.4742E+06, 0.4757E+06, 0.4920E+06, 0.5072E+06, 0.5228E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2302E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1183E+01, 0.1111E+01, 0.1048E+01,                 !- values  1  to  10 
    0.9913E+00, 0.9749E+00, 0.9591E+00, 0.9437E+00, 0.9289E+00, 0.9145E+00, 0.9075E+00, 0.9006E+00, 0.8938E+00, 0.8871E+00,                 !- values  11  to  20 
    0.8805E+00, 0.8740E+00, 0.8676E+00, 0.8613E+00, 0.8550E+00, 0.8489E+00, 0.8429E+00, 0.8369E+00, 0.8311E+00, 0.8253E+00,                 !- values  21  to  30 
    0.8196E+00, 0.8140E+00, 0.8084E+00, 0.8030E+00, 0.7976E+00, 0.7923E+00, 0.7870E+00, 0.7818E+00, 0.7767E+00, 0.7717E+00,                 !- values  31  to  40 
    0.7667E+00, 0.7618E+00, 0.7570E+00, 0.7522E+00, 0.7474E+00, 0.7428E+00, 0.7378E+00, 0.7330E+00, 0.7282E+00, 0.7234E+00,                 !- values  41  to  50 
    0.7188E+00, 0.7141E+00, 0.7096E+00, 0.7051E+00, 0.7006E+00, 0.6962E+00, 0.6919E+00, 0.6876E+00, 0.6834E+00, 0.6792E+00,                 !- values  51  to  60 
    0.6751E+00, 0.6710E+00, 0.6670E+00, 0.6631E+00, 0.6591E+00, 0.6211E+00, 0.5904E+00, 0.5626E+00;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4841E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3808E+06, 0.3882E+06,                 !- values  1  to  10 
    0.3957E+06, 0.3981E+06, 0.4005E+06, 0.4029E+06, 0.4053E+06, 0.4078E+06, 0.4090E+06, 0.4103E+06, 0.4115E+06, 0.4128E+06,                 !- values  11  to  20 
    0.4140E+06, 0.4153E+06, 0.4166E+06, 0.4178E+06, 0.4191E+06, 0.4204E+06, 0.4216E+06, 0.4229E+06, 0.4242E+06, 0.4255E+06,                 !- values  21  to  30 
    0.4268E+06, 0.4281E+06, 0.4294E+06, 0.4307E+06, 0.4320E+06, 0.4334E+06, 0.4347E+06, 0.4360E+06, 0.4374E+06, 0.4387E+06,                 !- values  31  to  40 
    0.4400E+06, 0.4414E+06, 0.4427E+06, 0.4441E+06, 0.4454E+06, 0.4468E+06, 0.4483E+06, 0.4497E+06, 0.4512E+06, 0.4527E+06,                 !- values  41  to  50 
    0.4542E+06, 0.4557E+06, 0.4572E+06, 0.4587E+06, 0.4602E+06, 0.4617E+06, 0.4632E+06, 0.4647E+06, 0.4662E+06, 0.4678E+06,                 !- values  51  to  60 
    0.4693E+06, 0.4709E+06, 0.4724E+06, 0.4739E+06, 0.4755E+06, 0.4918E+06, 0.5070E+06, 0.5226E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4841E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.2363E+01, 0.2223E+01,                 !- values  1  to  10 
    0.2100E+01, 0.2065E+01, 0.2030E+01, 0.1997E+01, 0.1965E+01, 0.1934E+01, 0.1919E+01, 0.1904E+01, 0.1889E+01, 0.1875E+01,                 !- values  11  to  20 
    0.1861E+01, 0.1847E+01, 0.1833E+01, 0.1819E+01, 0.1806E+01, 0.1793E+01, 0.1780E+01, 0.1767E+01, 0.1755E+01, 0.1742E+01,                 !- values  21  to  30 
    0.1730E+01, 0.1718E+01, 0.1706E+01, 0.1695E+01, 0.1683E+01, 0.1672E+01, 0.1660E+01, 0.1649E+01, 0.1638E+01, 0.1628E+01,                 !- values  31  to  40 
    0.1617E+01, 0.1607E+01, 0.1596E+01, 0.1586E+01, 0.1576E+01, 0.1566E+01, 0.1556E+01, 0.1545E+01, 0.1535E+01, 0.1525E+01,                 !- values  41  to  50 
    0.1515E+01, 0.1505E+01, 0.1496E+01, 0.1486E+01, 0.1477E+01, 0.1467E+01, 0.1458E+01, 0.1449E+01, 0.1440E+01, 0.1431E+01,                 !- values  51  to  60 
    0.1422E+01, 0.1414E+01, 0.1405E+01, 0.1397E+01, 0.1388E+01, 0.1308E+01, 0.1243E+01, 0.1184E+01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9259E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3869E+06,                 !- values  1  to  10 
    0.3946E+06, 0.3970E+06, 0.3995E+06, 0.4019E+06, 0.4044E+06, 0.4069E+06, 0.4082E+06, 0.4094E+06, 0.4107E+06, 0.4120E+06,                 !- values  11  to  20 
    0.4132E+06, 0.4145E+06, 0.4158E+06, 0.4171E+06, 0.4184E+06, 0.4196E+06, 0.4209E+06, 0.4222E+06, 0.4235E+06, 0.4248E+06,                 !- values  21  to  30 
    0.4262E+06, 0.4275E+06, 0.4288E+06, 0.4301E+06, 0.4314E+06, 0.4328E+06, 0.4341E+06, 0.4354E+06, 0.4368E+06, 0.4381E+06,                 !- values  31  to  40 
    0.4395E+06, 0.4408E+06, 0.4422E+06, 0.4436E+06, 0.4449E+06, 0.4463E+06, 0.4478E+06, 0.4492E+06, 0.4507E+06, 0.4522E+06,                 !- values  41  to  50 
    0.4537E+06, 0.4552E+06, 0.4567E+06, 0.4582E+06, 0.4597E+06, 0.4612E+06, 0.4628E+06, 0.4643E+06, 0.4658E+06, 0.4674E+06,                 !- values  51  to  60 
    0.4689E+06, 0.4704E+06, 0.4720E+06, 0.4736E+06, 0.4751E+06, 0.4915E+06, 0.5067E+06, 0.5223E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9259E+05,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4324E+01,                 !- values  1  to  10 
    0.4073E+01, 0.4000E+01, 0.3930E+01, 0.3863E+01, 0.3799E+01, 0.3737E+01, 0.3706E+01, 0.3677E+01, 0.3647E+01, 0.3619E+01,                 !- values  11  to  20 
    0.3591E+01, 0.3563E+01, 0.3535E+01, 0.3509E+01, 0.3482E+01, 0.3456E+01, 0.3431E+01, 0.3405E+01, 0.3381E+01, 0.3356E+01,                 !- values  21  to  30 
    0.3332E+01, 0.3308E+01, 0.3285E+01, 0.3262E+01, 0.3239E+01, 0.3217E+01, 0.3195E+01, 0.3173E+01, 0.3152E+01, 0.3131E+01,                 !- values  31  to  40 
    0.3110E+01, 0.3090E+01, 0.3069E+01, 0.3049E+01, 0.3030E+01, 0.3010E+01, 0.2990E+01, 0.2970E+01, 0.2950E+01, 0.2930E+01,                 !- values  41  to  50 
    0.2911E+01, 0.2891E+01, 0.2873E+01, 0.2854E+01, 0.2836E+01, 0.2818E+01, 0.2800E+01, 0.2782E+01, 0.2765E+01, 0.2747E+01,                 !- values  51  to  60 
    0.2730E+01, 0.2714E+01, 0.2697E+01, 0.2681E+01, 0.2664E+01, 0.2508E+01, 0.2383E+01, 0.2269E+01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.3927E+06, 0.3952E+06, 0.3978E+06, 0.4003E+06, 0.4029E+06, 0.4055E+06, 0.4067E+06, 0.4080E+06, 0.4093E+06, 0.4106E+06,                 !- values  11  to  20 
    0.4119E+06, 0.4132E+06, 0.4145E+06, 0.4158E+06, 0.4171E+06, 0.4185E+06, 0.4198E+06, 0.4211E+06, 0.4224E+06, 0.4237E+06,                 !- values  21  to  30 
    0.4251E+06, 0.4264E+06, 0.4277E+06, 0.4291E+06, 0.4304E+06, 0.4318E+06, 0.4331E+06, 0.4345E+06, 0.4358E+06, 0.4372E+06,                 !- values  31  to  40 
    0.4386E+06, 0.4399E+06, 0.4413E+06, 0.4427E+06, 0.4441E+06, 0.4455E+06, 0.4469E+06, 0.4484E+06, 0.4499E+06, 0.4514E+06,                 !- values  41  to  50 
    0.4529E+06, 0.4544E+06, 0.4560E+06, 0.4575E+06, 0.4590E+06, 0.4605E+06, 0.4621E+06, 0.4636E+06, 0.4651E+06, 0.4667E+06,                 !- values  51  to  60 
    0.4682E+06, 0.4698E+06, 0.4714E+06, 0.4729E+06, 0.4745E+06, 0.4910E+06, 0.5062E+06, 0.5219E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1639E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.7379E+01, 0.7236E+01, 0.7101E+01, 0.6971E+01, 0.6847E+01, 0.6728E+01, 0.6670E+01, 0.6613E+01, 0.6558E+01, 0.6503E+01,                 !- values  11  to  20 
    0.6450E+01, 0.6397E+01, 0.6346E+01, 0.6295E+01, 0.6246E+01, 0.6197E+01, 0.6149E+01, 0.6102E+01, 0.6055E+01, 0.6010E+01,                 !- values  21  to  30 
    0.5965E+01, 0.5921E+01, 0.5878E+01, 0.5835E+01, 0.5793E+01, 0.5752E+01, 0.5711E+01, 0.5671E+01, 0.5632E+01, 0.5593E+01,                 !- values  31  to  40 
    0.5554E+01, 0.5517E+01, 0.5479E+01, 0.5443E+01, 0.5407E+01, 0.5371E+01, 0.5334E+01, 0.5296E+01, 0.5260E+01, 0.5224E+01,                 !- values  41  to  50 
    0.5189E+01, 0.5154E+01, 0.5119E+01, 0.5085E+01, 0.5052E+01, 0.5019E+01, 0.4986E+01, 0.4954E+01, 0.4922E+01, 0.4891E+01,                 !- values  51  to  60 
    0.4860E+01, 0.4830E+01, 0.4800E+01, 0.4770E+01, 0.4741E+01, 0.4459E+01, 0.4233E+01, 0.4029E+01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.3945E+06, 0.3971E+06, 0.3996E+06, 0.4022E+06, 0.4048E+06, 0.4061E+06, 0.4074E+06, 0.4087E+06, 0.4101E+06,                 !- values  11  to  20 
    0.4114E+06, 0.4127E+06, 0.4140E+06, 0.4153E+06, 0.4166E+06, 0.4180E+06, 0.4193E+06, 0.4206E+06, 0.4219E+06, 0.4233E+06,                 !- values  21  to  30 
    0.4246E+06, 0.4260E+06, 0.4273E+06, 0.4287E+06, 0.4300E+06, 0.4314E+06, 0.4327E+06, 0.4341E+06, 0.4354E+06, 0.4368E+06,                 !- values  31  to  40 
    0.4382E+06, 0.4396E+06, 0.4409E+06, 0.4423E+06, 0.4437E+06, 0.4451E+06, 0.4466E+06, 0.4481E+06, 0.4496E+06, 0.4511E+06,                 !- values  41  to  50 
    0.4526E+06, 0.4541E+06, 0.4557E+06, 0.4572E+06, 0.4587E+06, 0.4602E+06, 0.4618E+06, 0.4633E+06, 0.4649E+06, 0.4664E+06,                 !- values  51  to  60 
    0.4680E+06, 0.4695E+06, 0.4711E+06, 0.4727E+06, 0.4742E+06, 0.4907E+06, 0.5060E+06, 0.5217E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1934E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.8623E+01, 0.8456E+01, 0.8297E+01, 0.8145E+01, 0.7999E+01, 0.7929E+01, 0.7860E+01, 0.7792E+01, 0.7726E+01,                 !- values  11  to  20 
    0.7661E+01, 0.7597E+01, 0.7535E+01, 0.7474E+01, 0.7414E+01, 0.7355E+01, 0.7297E+01, 0.7240E+01, 0.7184E+01, 0.7129E+01,                 !- values  21  to  30 
    0.7075E+01, 0.7022E+01, 0.6969E+01, 0.6918E+01, 0.6868E+01, 0.6818E+01, 0.6769E+01, 0.6721E+01, 0.6673E+01, 0.6627E+01,                 !- values  31  to  40 
    0.6581E+01, 0.6536E+01, 0.6491E+01, 0.6447E+01, 0.6404E+01, 0.6361E+01, 0.6316E+01, 0.6272E+01, 0.6228E+01, 0.6185E+01,                 !- values  41  to  50 
    0.6143E+01, 0.6101E+01, 0.6060E+01, 0.6019E+01, 0.5979E+01, 0.5940E+01, 0.5901E+01, 0.5862E+01, 0.5825E+01, 0.5787E+01,                 !- values  51  to  60 
    0.5751E+01, 0.5714E+01, 0.5678E+01, 0.5643E+01, 0.5608E+01, 0.5272E+01, 0.5003E+01, 0.4761E+01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.3962E+06, 0.3988E+06, 0.4015E+06, 0.4041E+06, 0.4054E+06, 0.4067E+06, 0.4081E+06, 0.4094E+06,                 !- values  11  to  20 
    0.4107E+06, 0.4120E+06, 0.4134E+06, 0.4147E+06, 0.4160E+06, 0.4174E+06, 0.4187E+06, 0.4201E+06, 0.4214E+06, 0.4227E+06,                 !- values  21  to  30 
    0.4241E+06, 0.4254E+06, 0.4268E+06, 0.4282E+06, 0.4295E+06, 0.4309E+06, 0.4323E+06, 0.4336E+06, 0.4350E+06, 0.4364E+06,                 !- values  31  to  40 
    0.4378E+06, 0.4391E+06, 0.4405E+06, 0.4419E+06, 0.4433E+06, 0.4447E+06, 0.4462E+06, 0.4477E+06, 0.4492E+06, 0.4507E+06,                 !- values  41  to  50 
    0.4522E+06, 0.4538E+06, 0.4553E+06, 0.4568E+06, 0.4584E+06, 0.4599E+06, 0.4614E+06, 0.4630E+06, 0.4645E+06, 0.4661E+06,                 !- values  51  to  60 
    0.4676E+06, 0.4692E+06, 0.4708E+06, 0.4724E+06, 0.4739E+06, 0.4905E+06, 0.5058E+06, 0.5215E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2270E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.1003E+02, 0.9830E+01, 0.9643E+01, 0.9466E+01, 0.9380E+01, 0.9296E+01, 0.9214E+01, 0.9133E+01,                 !- values  11  to  20 
    0.9055E+01, 0.8978E+01, 0.8902E+01, 0.8828E+01, 0.8755E+01, 0.8684E+01, 0.8614E+01, 0.8545E+01, 0.8478E+01, 0.8412E+01,                 !- values  21  to  30 
    0.8347E+01, 0.8283E+01, 0.8220E+01, 0.8159E+01, 0.8098E+01, 0.8039E+01, 0.7980E+01, 0.7922E+01, 0.7866E+01, 0.7810E+01,                 !- values  31  to  40 
    0.7755E+01, 0.7701E+01, 0.7647E+01, 0.7595E+01, 0.7543E+01, 0.7492E+01, 0.7439E+01, 0.7386E+01, 0.7334E+01, 0.7282E+01,                 !- values  41  to  50 
    0.7232E+01, 0.7182E+01, 0.7133E+01, 0.7085E+01, 0.7037E+01, 0.6990E+01, 0.6944E+01, 0.6899E+01, 0.6854E+01, 0.6809E+01,                 !- values  51  to  60 
    0.6766E+01, 0.6722E+01, 0.6680E+01, 0.6638E+01, 0.6597E+01, 0.6199E+01, 0.5880E+01, 0.5594E+01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3979E+06, 0.4006E+06, 0.4033E+06, 0.4046E+06, 0.4060E+06, 0.4073E+06, 0.4086E+06,                 !- values  11  to  20 
    0.4100E+06, 0.4113E+06, 0.4127E+06, 0.4140E+06, 0.4154E+06, 0.4167E+06, 0.4181E+06, 0.4194E+06, 0.4208E+06, 0.4221E+06,                 !- values  21  to  30 
    0.4235E+06, 0.4249E+06, 0.4262E+06, 0.4276E+06, 0.4290E+06, 0.4303E+06, 0.4317E+06, 0.4331E+06, 0.4345E+06, 0.4359E+06,                 !- values  31  to  40 
    0.4373E+06, 0.4387E+06, 0.4400E+06, 0.4414E+06, 0.4428E+06, 0.4442E+06, 0.4458E+06, 0.4473E+06, 0.4488E+06, 0.4503E+06,                 !- values  41  to  50 
    0.4518E+06, 0.4534E+06, 0.4549E+06, 0.4564E+06, 0.4580E+06, 0.4595E+06, 0.4611E+06, 0.4626E+06, 0.4642E+06, 0.4657E+06,                 !- values  51  to  60 
    0.4673E+06, 0.4689E+06, 0.4704E+06, 0.4720E+06, 0.4736E+06, 0.4902E+06, 0.5055E+06, 0.5213E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2648E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1160E+02, 0.1137E+02, 0.1115E+02, 0.1105E+02, 0.1095E+02, 0.1085E+02, 0.1075E+02,                 !- values  11  to  20 
    0.1065E+02, 0.1056E+02, 0.1047E+02, 0.1038E+02, 0.1029E+02, 0.1021E+02, 0.1012E+02, 0.1004E+02, 0.9958E+01, 0.9879E+01,                 !- values  21  to  30 
    0.9801E+01, 0.9724E+01, 0.9649E+01, 0.9575E+01, 0.9502E+01, 0.9431E+01, 0.9361E+01, 0.9292E+01, 0.9224E+01, 0.9158E+01,                 !- values  31  to  40 
    0.9092E+01, 0.9028E+01, 0.8964E+01, 0.8902E+01, 0.8840E+01, 0.8780E+01, 0.8716E+01, 0.8653E+01, 0.8591E+01, 0.8530E+01,                 !- values  41  to  50 
    0.8470E+01, 0.8411E+01, 0.8353E+01, 0.8296E+01, 0.8240E+01, 0.8184E+01, 0.8129E+01, 0.8075E+01, 0.8022E+01, 0.7970E+01,                 !- values  51  to  60 
    0.7918E+01, 0.7867E+01, 0.7817E+01, 0.7767E+01, 0.7718E+01, 0.7249E+01, 0.6873E+01, 0.6537E+01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3996E+06, 0.4023E+06, 0.4037E+06, 0.4050E+06, 0.4064E+06, 0.4078E+06,                 !- values  11  to  20 
    0.4091E+06, 0.4105E+06, 0.4119E+06, 0.4132E+06, 0.4146E+06, 0.4160E+06, 0.4173E+06, 0.4187E+06, 0.4201E+06, 0.4214E+06,                 !- values  21  to  30 
    0.4228E+06, 0.4242E+06, 0.4256E+06, 0.4270E+06, 0.4283E+06, 0.4297E+06, 0.4311E+06, 0.4325E+06, 0.4339E+06, 0.4353E+06,                 !- values  31  to  40 
    0.4367E+06, 0.4381E+06, 0.4395E+06, 0.4409E+06, 0.4423E+06, 0.4437E+06, 0.4453E+06, 0.4468E+06, 0.4483E+06, 0.4498E+06,                 !- values  41  to  50 
    0.4514E+06, 0.4529E+06, 0.4544E+06, 0.4560E+06, 0.4575E+06, 0.4591E+06, 0.4606E+06, 0.4622E+06, 0.4637E+06, 0.4653E+06,                 !- values  51  to  60 
    0.4669E+06, 0.4685E+06, 0.4700E+06, 0.4716E+06, 0.4732E+06, 0.4898E+06, 0.5052E+06, 0.5210E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3073E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1336E+02, 0.1309E+02, 0.1297E+02, 0.1284E+02, 0.1272E+02, 0.1260E+02,                 !- values  11  to  20 
    0.1248E+02, 0.1237E+02, 0.1226E+02, 0.1215E+02, 0.1205E+02, 0.1194E+02, 0.1184E+02, 0.1174E+02, 0.1165E+02, 0.1155E+02,                 !- values  21  to  30 
    0.1146E+02, 0.1136E+02, 0.1127E+02, 0.1119E+02, 0.1110E+02, 0.1101E+02, 0.1093E+02, 0.1085E+02, 0.1077E+02, 0.1069E+02,                 !- values  31  to  40 
    0.1061E+02, 0.1053E+02, 0.1046E+02, 0.1038E+02, 0.1031E+02, 0.1024E+02, 0.1016E+02, 0.1009E+02, 0.1002E+02, 0.9944E+01,                 !- values  41  to  50 
    0.9873E+01, 0.9803E+01, 0.9735E+01, 0.9667E+01, 0.9600E+01, 0.9535E+01, 0.9470E+01, 0.9406E+01, 0.9344E+01, 0.9282E+01,                 !- values  51  to  60 
    0.9221E+01, 0.9161E+01, 0.9102E+01, 0.9043E+01, 0.8986E+01, 0.8434E+01, 0.7994E+01, 0.7600E+01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4012E+06, 0.4026E+06, 0.4040E+06, 0.4054E+06, 0.4068E+06,                 !- values  11  to  20 
    0.4082E+06, 0.4095E+06, 0.4109E+06, 0.4123E+06, 0.4137E+06, 0.4151E+06, 0.4165E+06, 0.4179E+06, 0.4193E+06, 0.4207E+06,                 !- values  21  to  30 
    0.4220E+06, 0.4234E+06, 0.4248E+06, 0.4262E+06, 0.4276E+06, 0.4290E+06, 0.4304E+06, 0.4318E+06, 0.4332E+06, 0.4346E+06,                 !- values  31  to  40 
    0.4361E+06, 0.4375E+06, 0.4389E+06, 0.4403E+06, 0.4417E+06, 0.4431E+06, 0.4447E+06, 0.4462E+06, 0.4477E+06, 0.4493E+06,                 !- values  41  to  50 
    0.4508E+06, 0.4524E+06, 0.4539E+06, 0.4555E+06, 0.4570E+06, 0.4586E+06, 0.4601E+06, 0.4617E+06, 0.4633E+06, 0.4649E+06,                 !- values  51  to  60 
    0.4664E+06, 0.4680E+06, 0.4696E+06, 0.4712E+06, 0.4728E+06, 0.4895E+06, 0.5049E+06, 0.5207E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3548E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1532E+02, 0.1517E+02, 0.1501E+02, 0.1486E+02, 0.1472E+02,                 !- values  11  to  20 
    0.1458E+02, 0.1444E+02, 0.1431E+02, 0.1418E+02, 0.1405E+02, 0.1392E+02, 0.1380E+02, 0.1368E+02, 0.1357E+02, 0.1345E+02,                 !- values  21  to  30 
    0.1334E+02, 0.1323E+02, 0.1312E+02, 0.1302E+02, 0.1291E+02, 0.1281E+02, 0.1271E+02, 0.1261E+02, 0.1252E+02, 0.1242E+02,                 !- values  31  to  40 
    0.1233E+02, 0.1224E+02, 0.1215E+02, 0.1206E+02, 0.1198E+02, 0.1189E+02, 0.1180E+02, 0.1171E+02, 0.1163E+02, 0.1154E+02,                 !- values  41  to  50 
    0.1146E+02, 0.1137E+02, 0.1129E+02, 0.1121E+02, 0.1114E+02, 0.1106E+02, 0.1098E+02, 0.1091E+02, 0.1083E+02, 0.1076E+02,                 !- values  51  to  60 
    0.1069E+02, 0.1062E+02, 0.1055E+02, 0.1048E+02, 0.1041E+02, 0.9766E+01, 0.9252E+01, 0.8793E+01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4020E+06, 0.4034E+06, 0.4048E+06, 0.4062E+06,                 !- values  11  to  20 
    0.4076E+06, 0.4090E+06, 0.4104E+06, 0.4118E+06, 0.4132E+06, 0.4146E+06, 0.4160E+06, 0.4174E+06, 0.4188E+06, 0.4202E+06,                 !- values  21  to  30 
    0.4216E+06, 0.4230E+06, 0.4244E+06, 0.4258E+06, 0.4272E+06, 0.4286E+06, 0.4301E+06, 0.4315E+06, 0.4329E+06, 0.4343E+06,                 !- values  31  to  40 
    0.4357E+06, 0.4371E+06, 0.4386E+06, 0.4400E+06, 0.4414E+06, 0.4428E+06, 0.4444E+06, 0.4459E+06, 0.4474E+06, 0.4490E+06,                 !- values  41  to  50 
    0.4505E+06, 0.4521E+06, 0.4536E+06, 0.4552E+06, 0.4567E+06, 0.4583E+06, 0.4599E+06, 0.4614E+06, 0.4630E+06, 0.4646E+06,                 !- values  51  to  60 
    0.4662E+06, 0.4678E+06, 0.4694E+06, 0.4709E+06, 0.4725E+06, 0.4893E+06, 0.5047E+06, 0.5205E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3805E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1638E+02, 0.1622E+02, 0.1605E+02, 0.1589E+02,                 !- values  11  to  20 
    0.1574E+02, 0.1558E+02, 0.1544E+02, 0.1529E+02, 0.1515E+02, 0.1502E+02, 0.1488E+02, 0.1475E+02, 0.1462E+02, 0.1450E+02,                 !- values  21  to  30 
    0.1437E+02, 0.1425E+02, 0.1414E+02, 0.1402E+02, 0.1391E+02, 0.1380E+02, 0.1369E+02, 0.1358E+02, 0.1348E+02, 0.1337E+02,                 !- values  31  to  40 
    0.1327E+02, 0.1317E+02, 0.1308E+02, 0.1298E+02, 0.1289E+02, 0.1279E+02, 0.1270E+02, 0.1260E+02, 0.1251E+02, 0.1241E+02,                 !- values  41  to  50 
    0.1232E+02, 0.1223E+02, 0.1215E+02, 0.1206E+02, 0.1197E+02, 0.1189E+02, 0.1181E+02, 0.1173E+02, 0.1165E+02, 0.1157E+02,                 !- values  51  to  60 
    0.1149E+02, 0.1141E+02, 0.1134E+02, 0.1126E+02, 0.1119E+02, 0.1049E+02, 0.9937E+01, 0.9441E+01;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4028E+06, 0.4042E+06, 0.4056E+06,                 !- values  11  to  20 
    0.4070E+06, 0.4085E+06, 0.4099E+06, 0.4113E+06, 0.4127E+06, 0.4141E+06, 0.4155E+06, 0.4169E+06, 0.4183E+06, 0.4198E+06,                 !- values  21  to  30 
    0.4212E+06, 0.4226E+06, 0.4240E+06, 0.4254E+06, 0.4268E+06, 0.4282E+06, 0.4297E+06, 0.4311E+06, 0.4325E+06, 0.4339E+06,                 !- values  31  to  40 
    0.4353E+06, 0.4368E+06, 0.4382E+06, 0.4396E+06, 0.4411E+06, 0.4425E+06, 0.4440E+06, 0.4456E+06, 0.4471E+06, 0.4487E+06,                 !- values  41  to  50 
    0.4502E+06, 0.4518E+06, 0.4533E+06, 0.4549E+06, 0.4565E+06, 0.4580E+06, 0.4596E+06, 0.4612E+06, 0.4628E+06, 0.4643E+06,                 !- values  51  to  60 
    0.4659E+06, 0.4675E+06, 0.4691E+06, 0.4707E+06, 0.4723E+06, 0.4891E+06, 0.5045E+06, 0.5204E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4077E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1750E+02, 0.1732E+02, 0.1715E+02,                 !- values  11  to  20 
    0.1697E+02, 0.1681E+02, 0.1664E+02, 0.1648E+02, 0.1633E+02, 0.1618E+02, 0.1603E+02, 0.1589E+02, 0.1575E+02, 0.1561E+02,                 !- values  21  to  30 
    0.1548E+02, 0.1534E+02, 0.1521E+02, 0.1509E+02, 0.1497E+02, 0.1484E+02, 0.1473E+02, 0.1461E+02, 0.1449E+02, 0.1438E+02,                 !- values  31  to  40 
    0.1427E+02, 0.1416E+02, 0.1406E+02, 0.1395E+02, 0.1385E+02, 0.1375E+02, 0.1365E+02, 0.1354E+02, 0.1344E+02, 0.1334E+02,                 !- values  41  to  50 
    0.1324E+02, 0.1314E+02, 0.1305E+02, 0.1295E+02, 0.1286E+02, 0.1277E+02, 0.1268E+02, 0.1259E+02, 0.1251E+02, 0.1242E+02,                 !- values  51  to  60 
    0.1234E+02, 0.1226E+02, 0.1217E+02, 0.1209E+02, 0.1202E+02, 0.1126E+02, 0.1066E+02, 0.1013E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4035E+06, 0.4050E+06,                 !- values  11  to  20 
    0.4064E+06, 0.4079E+06, 0.4093E+06, 0.4107E+06, 0.4121E+06, 0.4136E+06, 0.4150E+06, 0.4164E+06, 0.4178E+06, 0.4193E+06,                 !- values  21  to  30 
    0.4207E+06, 0.4221E+06, 0.4235E+06, 0.4250E+06, 0.4264E+06, 0.4278E+06, 0.4292E+06, 0.4307E+06, 0.4321E+06, 0.4335E+06,                 !- values  31  to  40 
    0.4349E+06, 0.4364E+06, 0.4378E+06, 0.4393E+06, 0.4407E+06, 0.4421E+06, 0.4437E+06, 0.4452E+06, 0.4468E+06, 0.4483E+06,                 !- values  41  to  50 
    0.4499E+06, 0.4515E+06, 0.4530E+06, 0.4546E+06, 0.4562E+06, 0.4577E+06, 0.4593E+06, 0.4609E+06, 0.4625E+06, 0.4641E+06,                 !- values  51  to  60 
    0.4656E+06, 0.4672E+06, 0.4688E+06, 0.4704E+06, 0.4720E+06, 0.4888E+06, 0.5043E+06, 0.5202E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4363E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1868E+02, 0.1849E+02,                 !- values  11  to  20 
    0.1830E+02, 0.1811E+02, 0.1793E+02, 0.1776E+02, 0.1759E+02, 0.1742E+02, 0.1726E+02, 0.1710E+02, 0.1695E+02, 0.1680E+02,                 !- values  21  to  30 
    0.1665E+02, 0.1650E+02, 0.1636E+02, 0.1623E+02, 0.1609E+02, 0.1596E+02, 0.1583E+02, 0.1570E+02, 0.1558E+02, 0.1545E+02,                 !- values  31  to  40 
    0.1534E+02, 0.1522E+02, 0.1510E+02, 0.1499E+02, 0.1488E+02, 0.1477E+02, 0.1465E+02, 0.1454E+02, 0.1443E+02, 0.1432E+02,                 !- values  41  to  50 
    0.1421E+02, 0.1411E+02, 0.1400E+02, 0.1390E+02, 0.1380E+02, 0.1370E+02, 0.1361E+02, 0.1351E+02, 0.1342E+02, 0.1333E+02,                 !- values  51  to  60 
    0.1324E+02, 0.1315E+02, 0.1306E+02, 0.1297E+02, 0.1289E+02, 0.1207E+02, 0.1143E+02, 0.1085E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4043E+06,                 !- values  11  to  20 
    0.4058E+06, 0.4072E+06, 0.4087E+06, 0.4101E+06, 0.4116E+06, 0.4130E+06, 0.4144E+06, 0.4159E+06, 0.4173E+06, 0.4187E+06,                 !- values  21  to  30 
    0.4202E+06, 0.4216E+06, 0.4230E+06, 0.4245E+06, 0.4259E+06, 0.4273E+06, 0.4288E+06, 0.4302E+06, 0.4317E+06, 0.4331E+06,                 !- values  31  to  40 
    0.4345E+06, 0.4360E+06, 0.4374E+06, 0.4389E+06, 0.4403E+06, 0.4418E+06, 0.4433E+06, 0.4449E+06, 0.4464E+06, 0.4480E+06,                 !- values  41  to  50 
    0.4495E+06, 0.4511E+06, 0.4527E+06, 0.4543E+06, 0.4558E+06, 0.4574E+06, 0.4590E+06, 0.4606E+06, 0.4622E+06, 0.4638E+06,                 !- values  51  to  60 
    0.4653E+06, 0.4669E+06, 0.4685E+06, 0.4702E+06, 0.4718E+06, 0.4886E+06, 0.5041E+06, 0.5200E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4664E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1992E+02,                 !- values  11  to  20 
    0.1971E+02, 0.1951E+02, 0.1931E+02, 0.1912E+02, 0.1893E+02, 0.1875E+02, 0.1857E+02, 0.1839E+02, 0.1822E+02, 0.1806E+02,                 !- values  21  to  30 
    0.1790E+02, 0.1774E+02, 0.1758E+02, 0.1743E+02, 0.1729E+02, 0.1714E+02, 0.1700E+02, 0.1686E+02, 0.1673E+02, 0.1659E+02,                 !- values  31  to  40 
    0.1646E+02, 0.1633E+02, 0.1621E+02, 0.1609E+02, 0.1596E+02, 0.1585E+02, 0.1572E+02, 0.1560E+02, 0.1548E+02, 0.1536E+02,                 !- values  41  to  50 
    0.1524E+02, 0.1513E+02, 0.1502E+02, 0.1491E+02, 0.1480E+02, 0.1469E+02, 0.1459E+02, 0.1448E+02, 0.1438E+02, 0.1428E+02,                 !- values  51  to  60 
    0.1419E+02, 0.1409E+02, 0.1399E+02, 0.1390E+02, 0.1381E+02, 0.1293E+02, 0.1223E+02, 0.1161E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.4050E+06, 0.4065E+06, 0.4080E+06, 0.4095E+06, 0.4109E+06, 0.4124E+06, 0.4138E+06, 0.4153E+06, 0.4167E+06, 0.4182E+06,                 !- values  21  to  30 
    0.4196E+06, 0.4211E+06, 0.4225E+06, 0.4240E+06, 0.4254E+06, 0.4269E+06, 0.4283E+06, 0.4297E+06, 0.4312E+06, 0.4326E+06,                 !- values  31  to  40 
    0.4341E+06, 0.4355E+06, 0.4370E+06, 0.4384E+06, 0.4399E+06, 0.4414E+06, 0.4429E+06, 0.4445E+06, 0.4460E+06, 0.4476E+06,                 !- values  41  to  50 
    0.4492E+06, 0.4508E+06, 0.4523E+06, 0.4539E+06, 0.4555E+06, 0.4571E+06, 0.4587E+06, 0.4602E+06, 0.4618E+06, 0.4634E+06,                 !- values  51  to  60 
    0.4650E+06, 0.4666E+06, 0.4682E+06, 0.4699E+06, 0.4715E+06, 0.4883E+06, 0.5039E+06, 0.5198E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4980E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.2123E+02, 0.2100E+02, 0.2078E+02, 0.2057E+02, 0.2036E+02, 0.2016E+02, 0.1996E+02, 0.1977E+02, 0.1958E+02, 0.1940E+02,                 !- values  21  to  30 
    0.1923E+02, 0.1905E+02, 0.1888E+02, 0.1872E+02, 0.1856E+02, 0.1840E+02, 0.1825E+02, 0.1809E+02, 0.1795E+02, 0.1780E+02,                 !- values  31  to  40 
    0.1766E+02, 0.1752E+02, 0.1738E+02, 0.1725E+02, 0.1712E+02, 0.1699E+02, 0.1685E+02, 0.1672E+02, 0.1659E+02, 0.1646E+02,                 !- values  41  to  50 
    0.1633E+02, 0.1621E+02, 0.1609E+02, 0.1597E+02, 0.1585E+02, 0.1574E+02, 0.1562E+02, 0.1551E+02, 0.1540E+02, 0.1530E+02,                 !- values  51  to  60 
    0.1519E+02, 0.1508E+02, 0.1498E+02, 0.1488E+02, 0.1478E+02, 0.1383E+02, 0.1308E+02, 0.1242E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.4058E+06, 0.4073E+06, 0.4088E+06, 0.4102E+06, 0.4117E+06, 0.4132E+06, 0.4147E+06, 0.4161E+06, 0.4176E+06,                 !- values  21  to  30 
    0.4190E+06, 0.4205E+06, 0.4220E+06, 0.4234E+06, 0.4249E+06, 0.4263E+06, 0.4278E+06, 0.4292E+06, 0.4307E+06, 0.4322E+06,                 !- values  31  to  40 
    0.4336E+06, 0.4351E+06, 0.4365E+06, 0.4380E+06, 0.4395E+06, 0.4409E+06, 0.4425E+06, 0.4441E+06, 0.4456E+06, 0.4472E+06,                 !- values  41  to  50 
    0.4488E+06, 0.4504E+06, 0.4520E+06, 0.4535E+06, 0.4551E+06, 0.4567E+06, 0.4583E+06, 0.4599E+06, 0.4615E+06, 0.4631E+06,                 !- values  51  to  60 
    0.4647E+06, 0.4663E+06, 0.4679E+06, 0.4695E+06, 0.4712E+06, 0.4881E+06, 0.5037E+06, 0.5196E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5312E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.2260E+02, 0.2236E+02, 0.2212E+02, 0.2189E+02, 0.2167E+02, 0.2145E+02, 0.2124E+02, 0.2104E+02, 0.2084E+02,                 !- values  21  to  30 
    0.2064E+02, 0.2045E+02, 0.2027E+02, 0.2009E+02, 0.1991E+02, 0.1974E+02, 0.1957E+02, 0.1940E+02, 0.1924E+02, 0.1908E+02,                 !- values  31  to  40 
    0.1893E+02, 0.1878E+02, 0.1863E+02, 0.1848E+02, 0.1834E+02, 0.1820E+02, 0.1805E+02, 0.1791E+02, 0.1776E+02, 0.1762E+02,                 !- values  41  to  50 
    0.1749E+02, 0.1735E+02, 0.1722E+02, 0.1709E+02, 0.1697E+02, 0.1684E+02, 0.1672E+02, 0.1660E+02, 0.1648E+02, 0.1636E+02,                 !- values  51  to  60 
    0.1625E+02, 0.1614E+02, 0.1603E+02, 0.1592E+02, 0.1581E+02, 0.1479E+02, 0.1398E+02, 0.1327E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5661E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.4065E+06, 0.4080E+06, 0.4095E+06, 0.4110E+06, 0.4125E+06, 0.4140E+06, 0.4155E+06, 0.4169E+06,                 !- values  21  to  30 
    0.4184E+06, 0.4199E+06, 0.4214E+06, 0.4228E+06, 0.4243E+06, 0.4258E+06, 0.4273E+06, 0.4287E+06, 0.4302E+06, 0.4317E+06,                 !- values  31  to  40 
    0.4331E+06, 0.4346E+06, 0.4361E+06, 0.4375E+06, 0.4390E+06, 0.4405E+06, 0.4421E+06, 0.4436E+06, 0.4452E+06, 0.4468E+06,                 !- values  41  to  50 
    0.4484E+06, 0.4500E+06, 0.4516E+06, 0.4532E+06, 0.4547E+06, 0.4563E+06, 0.4579E+06, 0.4595E+06, 0.4611E+06, 0.4628E+06,                 !- values  51  to  60 
    0.4644E+06, 0.4660E+06, 0.4676E+06, 0.4692E+06, 0.4708E+06, 0.4878E+06, 0.5034E+06, 0.5194E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.5661E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.2404E+02, 0.2378E+02, 0.2353E+02, 0.2328E+02, 0.2304E+02, 0.2281E+02, 0.2258E+02, 0.2236E+02,                 !- values  21  to  30 
    0.2215E+02, 0.2194E+02, 0.2174E+02, 0.2154E+02, 0.2134E+02, 0.2116E+02, 0.2097E+02, 0.2079E+02, 0.2061E+02, 0.2044E+02,                 !- values  31  to  40 
    0.2027E+02, 0.2011E+02, 0.1995E+02, 0.1979E+02, 0.1963E+02, 0.1948E+02, 0.1932E+02, 0.1916E+02, 0.1901E+02, 0.1886E+02,                 !- values  41  to  50 
    0.1871E+02, 0.1856E+02, 0.1842E+02, 0.1828E+02, 0.1814E+02, 0.1801E+02, 0.1788E+02, 0.1775E+02, 0.1762E+02, 0.1749E+02,                 !- values  51  to  60 
    0.1737E+02, 0.1725E+02, 0.1713E+02, 0.1701E+02, 0.1689E+02, 0.1579E+02, 0.1493E+02, 0.1416E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6026E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4072E+06, 0.4087E+06, 0.4102E+06, 0.4118E+06, 0.4133E+06, 0.4148E+06, 0.4163E+06,                 !- values  21  to  30 
    0.4178E+06, 0.4193E+06, 0.4207E+06, 0.4222E+06, 0.4237E+06, 0.4252E+06, 0.4267E+06, 0.4282E+06, 0.4296E+06, 0.4311E+06,                 !- values  31  to  40 
    0.4326E+06, 0.4341E+06, 0.4356E+06, 0.4370E+06, 0.4385E+06, 0.4400E+06, 0.4416E+06, 0.4432E+06, 0.4448E+06, 0.4464E+06,                 !- values  41  to  50 
    0.4479E+06, 0.4495E+06, 0.4511E+06, 0.4527E+06, 0.4543E+06, 0.4559E+06, 0.4576E+06, 0.4592E+06, 0.4608E+06, 0.4624E+06,                 !- values  51  to  60 
    0.4640E+06, 0.4656E+06, 0.4672E+06, 0.4689E+06, 0.4705E+06, 0.4875E+06, 0.5032E+06, 0.5191E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6026E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.2556E+02, 0.2528E+02, 0.2500E+02, 0.2474E+02, 0.2448E+02, 0.2423E+02, 0.2399E+02,                 !- values  21  to  30 
    0.2375E+02, 0.2352E+02, 0.2330E+02, 0.2308E+02, 0.2287E+02, 0.2266E+02, 0.2246E+02, 0.2227E+02, 0.2207E+02, 0.2188E+02,                 !- values  31  to  40 
    0.2170E+02, 0.2152E+02, 0.2134E+02, 0.2117E+02, 0.2100E+02, 0.2084E+02, 0.2066E+02, 0.2049E+02, 0.2032E+02, 0.2016E+02,                 !- values  41  to  50 
    0.2000E+02, 0.1984E+02, 0.1969E+02, 0.1954E+02, 0.1939E+02, 0.1924E+02, 0.1910E+02, 0.1896E+02, 0.1882E+02, 0.1868E+02,                 !- values  51  to  60 
    0.1855E+02, 0.1842E+02, 0.1829E+02, 0.1816E+02, 0.1804E+02, 0.1685E+02, 0.1592E+02, 0.1510E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6409E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4079E+06, 0.4094E+06, 0.4110E+06, 0.4125E+06, 0.4140E+06, 0.4155E+06,                 !- values  21  to  30 
    0.4171E+06, 0.4186E+06, 0.4201E+06, 0.4216E+06, 0.4231E+06, 0.4246E+06, 0.4261E+06, 0.4276E+06, 0.4291E+06, 0.4305E+06,                 !- values  31  to  40 
    0.4320E+06, 0.4335E+06, 0.4350E+06, 0.4365E+06, 0.4380E+06, 0.4395E+06, 0.4411E+06, 0.4427E+06, 0.4443E+06, 0.4459E+06,                 !- values  41  to  50 
    0.4475E+06, 0.4491E+06, 0.4507E+06, 0.4523E+06, 0.4539E+06, 0.4555E+06, 0.4571E+06, 0.4588E+06, 0.4604E+06, 0.4620E+06,                 !- values  51  to  60 
    0.4636E+06, 0.4652E+06, 0.4669E+06, 0.4685E+06, 0.4701E+06, 0.4872E+06, 0.5029E+06, 0.5189E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6409E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.2715E+02, 0.2685E+02, 0.2655E+02, 0.2627E+02, 0.2599E+02, 0.2572E+02,                 !- values  21  to  30 
    0.2546E+02, 0.2521E+02, 0.2497E+02, 0.2473E+02, 0.2449E+02, 0.2427E+02, 0.2405E+02, 0.2383E+02, 0.2362E+02, 0.2341E+02,                 !- values  31  to  40 
    0.2321E+02, 0.2302E+02, 0.2282E+02, 0.2264E+02, 0.2245E+02, 0.2227E+02, 0.2208E+02, 0.2190E+02, 0.2172E+02, 0.2154E+02,                 !- values  41  to  50 
    0.2136E+02, 0.2119E+02, 0.2103E+02, 0.2086E+02, 0.2070E+02, 0.2054E+02, 0.2039E+02, 0.2024E+02, 0.2009E+02, 0.1994E+02,                 !- values  51  to  60 
    0.1980E+02, 0.1965E+02, 0.1951E+02, 0.1938E+02, 0.1924E+02, 0.1797E+02, 0.1697E+02, 0.1608E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6809E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4086E+06, 0.4101E+06, 0.4117E+06, 0.4132E+06, 0.4148E+06,                 !- values  21  to  30 
    0.4163E+06, 0.4178E+06, 0.4194E+06, 0.4209E+06, 0.4224E+06, 0.4239E+06, 0.4254E+06, 0.4269E+06, 0.4284E+06, 0.4299E+06,                 !- values  31  to  40 
    0.4314E+06, 0.4329E+06, 0.4345E+06, 0.4360E+06, 0.4375E+06, 0.4390E+06, 0.4406E+06, 0.4422E+06, 0.4438E+06, 0.4454E+06,                 !- values  41  to  50 
    0.4470E+06, 0.4486E+06, 0.4502E+06, 0.4519E+06, 0.4535E+06, 0.4551E+06, 0.4567E+06, 0.4583E+06, 0.4600E+06, 0.4616E+06,                 !- values  51  to  60 
    0.4632E+06, 0.4648E+06, 0.4665E+06, 0.4681E+06, 0.4698E+06, 0.4869E+06, 0.5026E+06, 0.5186E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.6809E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.2882E+02, 0.2849E+02, 0.2818E+02, 0.2787E+02, 0.2757E+02,                 !- values  21  to  30 
    0.2729E+02, 0.2701E+02, 0.2674E+02, 0.2648E+02, 0.2622E+02, 0.2597E+02, 0.2573E+02, 0.2549E+02, 0.2526E+02, 0.2504E+02,                 !- values  31  to  40 
    0.2482E+02, 0.2460E+02, 0.2439E+02, 0.2419E+02, 0.2399E+02, 0.2379E+02, 0.2359E+02, 0.2338E+02, 0.2319E+02, 0.2300E+02,                 !- values  41  to  50 
    0.2281E+02, 0.2262E+02, 0.2244E+02, 0.2226E+02, 0.2209E+02, 0.2192E+02, 0.2175E+02, 0.2159E+02, 0.2142E+02, 0.2127E+02,                 !- values  51  to  60 
    0.2111E+02, 0.2096E+02, 0.2081E+02, 0.2066E+02, 0.2051E+02, 0.1914E+02, 0.1807E+02, 0.1712E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7229E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4092E+06, 0.4108E+06, 0.4124E+06, 0.4139E+06,                 !- values  21  to  30 
    0.4155E+06, 0.4171E+06, 0.4186E+06, 0.4201E+06, 0.4217E+06, 0.4232E+06, 0.4247E+06, 0.4263E+06, 0.4278E+06, 0.4293E+06,                 !- values  31  to  40 
    0.4308E+06, 0.4323E+06, 0.4339E+06, 0.4354E+06, 0.4369E+06, 0.4384E+06, 0.4400E+06, 0.4416E+06, 0.4433E+06, 0.4449E+06,                 !- values  41  to  50 
    0.4465E+06, 0.4481E+06, 0.4497E+06, 0.4514E+06, 0.4530E+06, 0.4546E+06, 0.4563E+06, 0.4579E+06, 0.4595E+06, 0.4612E+06,                 !- values  51  to  60 
    0.4628E+06, 0.4644E+06, 0.4661E+06, 0.4677E+06, 0.4694E+06, 0.4865E+06, 0.5023E+06, 0.5184E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7229E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3057E+02, 0.3022E+02, 0.2988E+02, 0.2955E+02,                 !- values  21  to  30 
    0.2923E+02, 0.2893E+02, 0.2863E+02, 0.2834E+02, 0.2806E+02, 0.2778E+02, 0.2752E+02, 0.2726E+02, 0.2701E+02, 0.2676E+02,                 !- values  31  to  40 
    0.2652E+02, 0.2629E+02, 0.2606E+02, 0.2583E+02, 0.2561E+02, 0.2540E+02, 0.2518E+02, 0.2496E+02, 0.2474E+02, 0.2454E+02,                 !- values  41  to  50 
    0.2433E+02, 0.2413E+02, 0.2393E+02, 0.2374E+02, 0.2355E+02, 0.2337E+02, 0.2319E+02, 0.2301E+02, 0.2283E+02, 0.2266E+02,                 !- values  51  to  60 
    0.2250E+02, 0.2233E+02, 0.2217E+02, 0.2201E+02, 0.2185E+02, 0.2037E+02, 0.1922E+02, 0.1821E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7667E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4099E+06, 0.4115E+06, 0.4131E+06,                 !- values  21  to  30 
    0.4146E+06, 0.4162E+06, 0.4178E+06, 0.4193E+06, 0.4209E+06, 0.4225E+06, 0.4240E+06, 0.4255E+06, 0.4271E+06, 0.4286E+06,                 !- values  31  to  40 
    0.4302E+06, 0.4317E+06, 0.4332E+06, 0.4347E+06, 0.4363E+06, 0.4378E+06, 0.4394E+06, 0.4411E+06, 0.4427E+06, 0.4443E+06,                 !- values  41  to  50 
    0.4460E+06, 0.4476E+06, 0.4492E+06, 0.4509E+06, 0.4525E+06, 0.4541E+06, 0.4558E+06, 0.4574E+06, 0.4591E+06, 0.4607E+06,                 !- values  51  to  60 
    0.4623E+06, 0.4640E+06, 0.4656E+06, 0.4673E+06, 0.4689E+06, 0.4862E+06, 0.5020E+06, 0.5181E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.7667E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3241E+02, 0.3203E+02, 0.3167E+02,                 !- values  21  to  30 
    0.3131E+02, 0.3097E+02, 0.3064E+02, 0.3032E+02, 0.3001E+02, 0.2971E+02, 0.2942E+02, 0.2913E+02, 0.2886E+02, 0.2859E+02,                 !- values  31  to  40 
    0.2833E+02, 0.2807E+02, 0.2782E+02, 0.2758E+02, 0.2734E+02, 0.2710E+02, 0.2686E+02, 0.2662E+02, 0.2639E+02, 0.2616E+02,                 !- values  41  to  50 
    0.2594E+02, 0.2572E+02, 0.2551E+02, 0.2530E+02, 0.2510E+02, 0.2490E+02, 0.2470E+02, 0.2451E+02, 0.2432E+02, 0.2414E+02,                 !- values  51  to  60 
    0.2396E+02, 0.2378E+02, 0.2360E+02, 0.2343E+02, 0.2326E+02, 0.2167E+02, 0.2043E+02, 0.1935E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8124E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4105E+06, 0.4121E+06,                 !- values  21  to  30 
    0.4137E+06, 0.4153E+06, 0.4169E+06, 0.4185E+06, 0.4201E+06, 0.4217E+06, 0.4232E+06, 0.4248E+06, 0.4263E+06, 0.4279E+06,                 !- values  31  to  40 
    0.4294E+06, 0.4310E+06, 0.4325E+06, 0.4341E+06, 0.4356E+06, 0.4372E+06, 0.4388E+06, 0.4405E+06, 0.4421E+06, 0.4437E+06,                 !- values  41  to  50 
    0.4454E+06, 0.4470E+06, 0.4487E+06, 0.4503E+06, 0.4520E+06, 0.4536E+06, 0.4553E+06, 0.4569E+06, 0.4586E+06, 0.4602E+06,                 !- values  51  to  60 
    0.4619E+06, 0.4635E+06, 0.4652E+06, 0.4668E+06, 0.4685E+06, 0.4858E+06, 0.5017E+06, 0.5178E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8124E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3434E+02, 0.3393E+02,                 !- values  21  to  30 
    0.3354E+02, 0.3316E+02, 0.3279E+02, 0.3244E+02, 0.3210E+02, 0.3176E+02, 0.3144E+02, 0.3113E+02, 0.3082E+02, 0.3053E+02,                 !- values  31  to  40 
    0.3024E+02, 0.2996E+02, 0.2969E+02, 0.2942E+02, 0.2916E+02, 0.2891E+02, 0.2864E+02, 0.2838E+02, 0.2813E+02, 0.2788E+02,                 !- values  41  to  50 
    0.2764E+02, 0.2741E+02, 0.2718E+02, 0.2695E+02, 0.2673E+02, 0.2651E+02, 0.2630E+02, 0.2609E+02, 0.2589E+02, 0.2569E+02,                 !- values  51  to  60 
    0.2549E+02, 0.2530E+02, 0.2511E+02, 0.2493E+02, 0.2474E+02, 0.2303E+02, 0.2171E+02, 0.2055E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8602E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4111E+06,                 !- values  21  to  30 
    0.4127E+06, 0.4144E+06, 0.4160E+06, 0.4176E+06, 0.4192E+06, 0.4208E+06, 0.4224E+06, 0.4240E+06, 0.4256E+06, 0.4271E+06,                 !- values  31  to  40 
    0.4287E+06, 0.4303E+06, 0.4318E+06, 0.4334E+06, 0.4349E+06, 0.4365E+06, 0.4382E+06, 0.4398E+06, 0.4415E+06, 0.4431E+06,                 !- values  41  to  50 
    0.4448E+06, 0.4465E+06, 0.4481E+06, 0.4498E+06, 0.4514E+06, 0.4531E+06, 0.4547E+06, 0.4564E+06, 0.4581E+06, 0.4597E+06,                 !- values  51  to  60 
    0.4614E+06, 0.4630E+06, 0.4647E+06, 0.4664E+06, 0.4680E+06, 0.4854E+06, 0.5013E+06, 0.5175E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8602E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3636E+02,                 !- values  21  to  30 
    0.3592E+02, 0.3550E+02, 0.3509E+02, 0.3470E+02, 0.3432E+02, 0.3395E+02, 0.3360E+02, 0.3325E+02, 0.3292E+02, 0.3259E+02,                 !- values  31  to  40 
    0.3228E+02, 0.3197E+02, 0.3167E+02, 0.3138E+02, 0.3110E+02, 0.3082E+02, 0.3053E+02, 0.3025E+02, 0.2997E+02, 0.2970E+02,                 !- values  41  to  50 
    0.2944E+02, 0.2918E+02, 0.2893E+02, 0.2869E+02, 0.2845E+02, 0.2822E+02, 0.2799E+02, 0.2776E+02, 0.2754E+02, 0.2733E+02,                 !- values  51  to  60 
    0.2711E+02, 0.2691E+02, 0.2670E+02, 0.2650E+02, 0.2631E+02, 0.2447E+02, 0.2304E+02, 0.2180E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9100E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.4117E+06, 0.4133E+06, 0.4150E+06, 0.4166E+06, 0.4183E+06, 0.4199E+06, 0.4215E+06, 0.4231E+06, 0.4247E+06, 0.4263E+06,                 !- values  31  to  40 
    0.4279E+06, 0.4295E+06, 0.4311E+06, 0.4326E+06, 0.4342E+06, 0.4358E+06, 0.4375E+06, 0.4391E+06, 0.4408E+06, 0.4425E+06,                 !- values  41  to  50 
    0.4442E+06, 0.4458E+06, 0.4475E+06, 0.4492E+06, 0.4508E+06, 0.4525E+06, 0.4542E+06, 0.4558E+06, 0.4575E+06, 0.4592E+06,                 !- values  51  to  60 
    0.4609E+06, 0.4625E+06, 0.4642E+06, 0.4659E+06, 0.4676E+06, 0.4850E+06, 0.5009E+06, 0.5172E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9100E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.3848E+02, 0.3800E+02, 0.3755E+02, 0.3711E+02, 0.3669E+02, 0.3629E+02, 0.3589E+02, 0.3551E+02, 0.3514E+02, 0.3479E+02,                 !- values  31  to  40 
    0.3444E+02, 0.3410E+02, 0.3377E+02, 0.3345E+02, 0.3314E+02, 0.3284E+02, 0.3253E+02, 0.3222E+02, 0.3192E+02, 0.3163E+02,                 !- values  41  to  50 
    0.3134E+02, 0.3106E+02, 0.3079E+02, 0.3053E+02, 0.3027E+02, 0.3001E+02, 0.2976E+02, 0.2952E+02, 0.2928E+02, 0.2905E+02,                 !- values  51  to  60 
    0.2882E+02, 0.2860E+02, 0.2838E+02, 0.2816E+02, 0.2795E+02, 0.2597E+02, 0.2445E+02, 0.2312E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9619E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.4122E+06, 0.4139E+06, 0.4156E+06, 0.4173E+06, 0.4189E+06, 0.4206E+06, 0.4222E+06, 0.4238E+06, 0.4254E+06,                 !- values  31  to  40 
    0.4271E+06, 0.4287E+06, 0.4303E+06, 0.4319E+06, 0.4335E+06, 0.4350E+06, 0.4367E+06, 0.4384E+06, 0.4401E+06, 0.4418E+06,                 !- values  41  to  50 
    0.4435E+06, 0.4452E+06, 0.4469E+06, 0.4485E+06, 0.4502E+06, 0.4519E+06, 0.4536E+06, 0.4553E+06, 0.4569E+06, 0.4586E+06,                 !- values  51  to  60 
    0.4603E+06, 0.4620E+06, 0.4637E+06, 0.4654E+06, 0.4670E+06, 0.4845E+06, 0.5006E+06, 0.5168E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.9619E+06,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.4070E+02, 0.4019E+02, 0.3970E+02, 0.3923E+02, 0.3878E+02, 0.3834E+02, 0.3792E+02, 0.3751E+02, 0.3712E+02,                 !- values  31  to  40 
    0.3674E+02, 0.3637E+02, 0.3601E+02, 0.3566E+02, 0.3532E+02, 0.3499E+02, 0.3464E+02, 0.3431E+02, 0.3398E+02, 0.3366E+02,                 !- values  41  to  50 
    0.3335E+02, 0.3305E+02, 0.3275E+02, 0.3246E+02, 0.3218E+02, 0.3191E+02, 0.3164E+02, 0.3137E+02, 0.3112E+02, 0.3086E+02,                 !- values  51  to  60 
    0.3062E+02, 0.3038E+02, 0.3014E+02, 0.2991E+02, 0.2968E+02, 0.2755E+02, 0.2592E+02, 0.2449E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1016E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.4128E+06, 0.4145E+06, 0.4162E+06, 0.4179E+06, 0.4196E+06, 0.4212E+06, 0.4229E+06, 0.4245E+06,                 !- values  31  to  40 
    0.4262E+06, 0.4278E+06, 0.4294E+06, 0.4310E+06, 0.4326E+06, 0.4342E+06, 0.4360E+06, 0.4377E+06, 0.4394E+06, 0.4411E+06,                 !- values  41  to  50 
    0.4428E+06, 0.4445E+06, 0.4462E+06, 0.4479E+06, 0.4496E+06, 0.4513E+06, 0.4530E+06, 0.4547E+06, 0.4563E+06, 0.4580E+06,                 !- values  51  to  60 
    0.4597E+06, 0.4614E+06, 0.4631E+06, 0.4648E+06, 0.4665E+06, 0.4841E+06, 0.5002E+06, 0.5165E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1016E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.4303E+02, 0.4248E+02, 0.4195E+02, 0.4145E+02, 0.4096E+02, 0.4050E+02, 0.4004E+02, 0.3961E+02,                 !- values  31  to  40 
    0.3919E+02, 0.3878E+02, 0.3838E+02, 0.3800E+02, 0.3762E+02, 0.3726E+02, 0.3688E+02, 0.3652E+02, 0.3616E+02, 0.3581E+02,                 !- values  41  to  50 
    0.3547E+02, 0.3514E+02, 0.3482E+02, 0.3451E+02, 0.3420E+02, 0.3391E+02, 0.3361E+02, 0.3333E+02, 0.3305E+02, 0.3278E+02,                 !- values  51  to  60 
    0.3251E+02, 0.3225E+02, 0.3199E+02, 0.3174E+02, 0.3150E+02, 0.2921E+02, 0.2746E+02, 0.2593E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4133E+06, 0.4150E+06, 0.4168E+06, 0.4185E+06, 0.4202E+06, 0.4219E+06, 0.4235E+06,                 !- values  31  to  40 
    0.4252E+06, 0.4269E+06, 0.4285E+06, 0.4301E+06, 0.4318E+06, 0.4334E+06, 0.4351E+06, 0.4369E+06, 0.4386E+06, 0.4403E+06,                 !- values  41  to  50 
    0.4420E+06, 0.4438E+06, 0.4455E+06, 0.4472E+06, 0.4489E+06, 0.4506E+06, 0.4523E+06, 0.4540E+06, 0.4557E+06, 0.4574E+06,                 !- values  51  to  60 
    0.4591E+06, 0.4608E+06, 0.4625E+06, 0.4642E+06, 0.4659E+06, 0.4836E+06, 0.4997E+06, 0.5161E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1072E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4547E+02, 0.4488E+02, 0.4431E+02, 0.4377E+02, 0.4325E+02, 0.4274E+02, 0.4226E+02,                 !- values  31  to  40 
    0.4179E+02, 0.4134E+02, 0.4091E+02, 0.4048E+02, 0.4007E+02, 0.3967E+02, 0.3926E+02, 0.3886E+02, 0.3847E+02, 0.3809E+02,                 !- values  41  to  50 
    0.3772E+02, 0.3736E+02, 0.3701E+02, 0.3667E+02, 0.3634E+02, 0.3602E+02, 0.3570E+02, 0.3539E+02, 0.3509E+02, 0.3479E+02,                 !- values  51  to  60 
    0.3450E+02, 0.3422E+02, 0.3394E+02, 0.3367E+02, 0.3341E+02, 0.3094E+02, 0.2907E+02, 0.2744E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1131E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4138E+06, 0.4156E+06, 0.4173E+06, 0.4191E+06, 0.4208E+06, 0.4225E+06,                 !- values  31  to  40 
    0.4242E+06, 0.4259E+06, 0.4275E+06, 0.4292E+06, 0.4309E+06, 0.4325E+06, 0.4343E+06, 0.4360E+06, 0.4378E+06, 0.4395E+06,                 !- values  41  to  50 
    0.4413E+06, 0.4430E+06, 0.4447E+06, 0.4465E+06, 0.4482E+06, 0.4499E+06, 0.4516E+06, 0.4533E+06, 0.4551E+06, 0.4568E+06,                 !- values  51  to  60 
    0.4585E+06, 0.4602E+06, 0.4619E+06, 0.4636E+06, 0.4653E+06, 0.4831E+06, 0.4993E+06, 0.5157E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1131E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4802E+02, 0.4739E+02, 0.4678E+02, 0.4620E+02, 0.4564E+02, 0.4510E+02,                 !- values  31  to  40 
    0.4458E+02, 0.4408E+02, 0.4360E+02, 0.4313E+02, 0.4268E+02, 0.4224E+02, 0.4178E+02, 0.4134E+02, 0.4092E+02, 0.4050E+02,                 !- values  41  to  50 
    0.4010E+02, 0.3971E+02, 0.3933E+02, 0.3896E+02, 0.3859E+02, 0.3824E+02, 0.3790E+02, 0.3756E+02, 0.3724E+02, 0.3692E+02,                 !- values  51  to  60 
    0.3660E+02, 0.3630E+02, 0.3600E+02, 0.3571E+02, 0.3542E+02, 0.3277E+02, 0.3076E+02, 0.2902E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1192E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4143E+06, 0.4161E+06, 0.4178E+06, 0.4196E+06, 0.4214E+06,                 !- values  31  to  40 
    0.4231E+06, 0.4248E+06, 0.4265E+06, 0.4282E+06, 0.4299E+06, 0.4316E+06, 0.4334E+06, 0.4351E+06, 0.4369E+06, 0.4387E+06,                 !- values  41  to  50 
    0.4404E+06, 0.4422E+06, 0.4439E+06, 0.4457E+06, 0.4474E+06, 0.4492E+06, 0.4509E+06, 0.4526E+06, 0.4544E+06, 0.4561E+06,                 !- values  51  to  60 
    0.4578E+06, 0.4595E+06, 0.4613E+06, 0.4630E+06, 0.4647E+06, 0.4826E+06, 0.4989E+06, 0.5153E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1192E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.5070E+02, 0.5002E+02, 0.4936E+02, 0.4873E+02, 0.4813E+02,                 !- values  31  to  40 
    0.4756E+02, 0.4700E+02, 0.4646E+02, 0.4595E+02, 0.4545E+02, 0.4496E+02, 0.4446E+02, 0.4398E+02, 0.4351E+02, 0.4306E+02,                 !- values  41  to  50 
    0.4262E+02, 0.4219E+02, 0.4177E+02, 0.4137E+02, 0.4098E+02, 0.4059E+02, 0.4022E+02, 0.3986E+02, 0.3950E+02, 0.3916E+02,                 !- values  51  to  60 
    0.3882E+02, 0.3849E+02, 0.3816E+02, 0.3785E+02, 0.3754E+02, 0.3468E+02, 0.3253E+02, 0.3067E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1255E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4147E+06, 0.4165E+06, 0.4184E+06, 0.4201E+06,                 !- values  31  to  40 
    0.4219E+06, 0.4237E+06, 0.4254E+06, 0.4271E+06, 0.4289E+06, 0.4306E+06, 0.4324E+06, 0.4342E+06, 0.4360E+06, 0.4378E+06,                 !- values  41  to  50 
    0.4395E+06, 0.4413E+06, 0.4431E+06, 0.4449E+06, 0.4466E+06, 0.4484E+06, 0.4501E+06, 0.4519E+06, 0.4536E+06, 0.4554E+06,                 !- values  51  to  60 
    0.4571E+06, 0.4589E+06, 0.4606E+06, 0.4623E+06, 0.4641E+06, 0.4821E+06, 0.4984E+06, 0.5149E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1255E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.5352E+02, 0.5277E+02, 0.5207E+02, 0.5139E+02,                 !- values  31  to  40 
    0.5074E+02, 0.5012E+02, 0.4953E+02, 0.4895E+02, 0.4840E+02, 0.4787E+02, 0.4732E+02, 0.4678E+02, 0.4627E+02, 0.4577E+02,                 !- values  41  to  50 
    0.4529E+02, 0.4482E+02, 0.4436E+02, 0.4392E+02, 0.4349E+02, 0.4308E+02, 0.4267E+02, 0.4228E+02, 0.4189E+02, 0.4152E+02,                 !- values  51  to  60 
    0.4115E+02, 0.4079E+02, 0.4044E+02, 0.4010E+02, 0.3976E+02, 0.3669E+02, 0.3438E+02, 0.3240E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1321E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4151E+06, 0.4170E+06, 0.4188E+06,                 !- values  31  to  40 
    0.4207E+06, 0.4225E+06, 0.4242E+06, 0.4260E+06, 0.4277E+06, 0.4295E+06, 0.4313E+06, 0.4332E+06, 0.4350E+06, 0.4368E+06,                 !- values  41  to  50 
    0.4386E+06, 0.4404E+06, 0.4422E+06, 0.4440E+06, 0.4458E+06, 0.4476E+06, 0.4493E+06, 0.4511E+06, 0.4529E+06, 0.4546E+06,                 !- values  51  to  60 
    0.4564E+06, 0.4581E+06, 0.4599E+06, 0.4616E+06, 0.4634E+06, 0.4815E+06, 0.4979E+06, 0.5144E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1321E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.5646E+02, 0.5566E+02, 0.5490E+02,                 !- values  31  to  40 
    0.5417E+02, 0.5348E+02, 0.5281E+02, 0.5217E+02, 0.5156E+02, 0.5096E+02, 0.5035E+02, 0.4976E+02, 0.4920E+02, 0.4865E+02,                 !- values  41  to  50 
    0.4812E+02, 0.4761E+02, 0.4711E+02, 0.4663E+02, 0.4616E+02, 0.4570E+02, 0.4526E+02, 0.4483E+02, 0.4441E+02, 0.4400E+02,                 !- values  51  to  60 
    0.4361E+02, 0.4322E+02, 0.4284E+02, 0.4247E+02, 0.4211E+02, 0.3880E+02, 0.3632E+02, 0.3420E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1389E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4155E+06, 0.4174E+06,                 !- values  31  to  40 
    0.4193E+06, 0.4212E+06, 0.4230E+06, 0.4248E+06, 0.4266E+06, 0.4283E+06, 0.4302E+06, 0.4321E+06, 0.4339E+06, 0.4358E+06,                 !- values  41  to  50 
    0.4376E+06, 0.4395E+06, 0.4413E+06, 0.4431E+06, 0.4449E+06, 0.4467E+06, 0.4485E+06, 0.4503E+06, 0.4520E+06, 0.4538E+06,                 !- values  51  to  60 
    0.4556E+06, 0.4574E+06, 0.4591E+06, 0.4609E+06, 0.4627E+06, 0.4809E+06, 0.4974E+06, 0.5140E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1389E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.5955E+02, 0.5868E+02,                 !- values  31  to  40 
    0.5786E+02, 0.5708E+02, 0.5633E+02, 0.5562E+02, 0.5493E+02, 0.5427E+02, 0.5359E+02, 0.5294E+02, 0.5231E+02, 0.5171E+02,                 !- values  41  to  50 
    0.5113E+02, 0.5056E+02, 0.5002E+02, 0.4949E+02, 0.4898E+02, 0.4848E+02, 0.4800E+02, 0.4753E+02, 0.4707E+02, 0.4663E+02,                 !- values  51  to  60 
    0.4620E+02, 0.4578E+02, 0.4537E+02, 0.4497E+02, 0.4458E+02, 0.4101E+02, 0.3835E+02, 0.3609E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1460E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4159E+06,                 !- values  31  to  40 
    0.4178E+06, 0.4197E+06, 0.4216E+06, 0.4235E+06, 0.4253E+06, 0.4271E+06, 0.4290E+06, 0.4309E+06, 0.4328E+06, 0.4347E+06,                 !- values  41  to  50 
    0.4366E+06, 0.4384E+06, 0.4403E+06, 0.4421E+06, 0.4439E+06, 0.4458E+06, 0.4476E+06, 0.4494E+06, 0.4512E+06, 0.4530E+06,                 !- values  51  to  60 
    0.4548E+06, 0.4566E+06, 0.4584E+06, 0.4601E+06, 0.4619E+06, 0.4803E+06, 0.4968E+06, 0.5135E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1460E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.6279E+02,                 !- values  31  to  40 
    0.6185E+02, 0.6097E+02, 0.6012E+02, 0.5932E+02, 0.5855E+02, 0.5781E+02, 0.5706E+02, 0.5633E+02, 0.5564E+02, 0.5497E+02,                 !- values  41  to  50 
    0.5432E+02, 0.5370E+02, 0.5310E+02, 0.5252E+02, 0.5196E+02, 0.5142E+02, 0.5089E+02, 0.5038E+02, 0.4989E+02, 0.4940E+02,                 !- values  51  to  60 
    0.4893E+02, 0.4848E+02, 0.4803E+02, 0.4760E+02, 0.4717E+02, 0.4332E+02, 0.4048E+02, 0.3805E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1534E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.4162E+06, 0.4182E+06, 0.4202E+06, 0.4221E+06, 0.4239E+06, 0.4258E+06, 0.4278E+06, 0.4297E+06, 0.4317E+06, 0.4336E+06,                 !- values  41  to  50 
    0.4355E+06, 0.4374E+06, 0.4392E+06, 0.4411E+06, 0.4429E+06, 0.4448E+06, 0.4466E+06, 0.4485E+06, 0.4503E+06, 0.4521E+06,                 !- values  51  to  60 
    0.4539E+06, 0.4557E+06, 0.4575E+06, 0.4593E+06, 0.4611E+06, 0.4796E+06, 0.4963E+06, 0.5130E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1534E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.6619E+02, 0.6518E+02, 0.6422E+02, 0.6331E+02, 0.6244E+02, 0.6161E+02, 0.6077E+02, 0.5996E+02, 0.5919E+02, 0.5844E+02,                 !- values  41  to  50 
    0.5773E+02, 0.5705E+02, 0.5638E+02, 0.5575E+02, 0.5513E+02, 0.5454E+02, 0.5396E+02, 0.5340E+02, 0.5286E+02, 0.5233E+02,                 !- values  51  to  60 
    0.5182E+02, 0.5132E+02, 0.5084E+02, 0.5037E+02, 0.4991E+02, 0.4575E+02, 0.4270E+02, 0.4011E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1610E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.4166E+06, 0.4186E+06, 0.4205E+06, 0.4225E+06, 0.4244E+06, 0.4264E+06, 0.4284E+06, 0.4304E+06, 0.4323E+06,                 !- values  41  to  50 
    0.4343E+06, 0.4362E+06, 0.4381E+06, 0.4400E+06, 0.4419E+06, 0.4438E+06, 0.4456E+06, 0.4475E+06, 0.4493E+06, 0.4512E+06,                 !- values  51  to  60 
    0.4530E+06, 0.4548E+06, 0.4567E+06, 0.4585E+06, 0.4603E+06, 0.4789E+06, 0.4957E+06, 0.5125E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1610E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.6976E+02, 0.6866E+02, 0.6762E+02, 0.6664E+02, 0.6570E+02, 0.6475E+02, 0.6385E+02, 0.6298E+02, 0.6216E+02,                 !- values  41  to  50 
    0.6137E+02, 0.6061E+02, 0.5988E+02, 0.5917E+02, 0.5849E+02, 0.5784E+02, 0.5721E+02, 0.5660E+02, 0.5600E+02, 0.5543E+02,                 !- values  51  to  60 
    0.5487E+02, 0.5433E+02, 0.5380E+02, 0.5329E+02, 0.5279E+02, 0.4830E+02, 0.4503E+02, 0.4226E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1689E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.4168E+06, 0.4189E+06, 0.4209E+06, 0.4229E+06, 0.4250E+06, 0.4270E+06, 0.4290E+06, 0.4310E+06,                 !- values  41  to  50 
    0.4330E+06, 0.4350E+06, 0.4369E+06, 0.4389E+06, 0.4408E+06, 0.4427E+06, 0.4446E+06, 0.4464E+06, 0.4483E+06, 0.4502E+06,                 !- values  51  to  60 
    0.4520E+06, 0.4539E+06, 0.4557E+06, 0.4576E+06, 0.4594E+06, 0.4782E+06, 0.4951E+06, 0.5120E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1689E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.7351E+02, 0.7232E+02, 0.7119E+02, 0.7013E+02, 0.6905E+02, 0.6803E+02, 0.6706E+02, 0.6614E+02,                 !- values  41  to  50 
    0.6525E+02, 0.6441E+02, 0.6360E+02, 0.6282E+02, 0.6207E+02, 0.6135E+02, 0.6065E+02, 0.5998E+02, 0.5933E+02, 0.5871E+02,                 !- values  51  to  60 
    0.5810E+02, 0.5751E+02, 0.5693E+02, 0.5637E+02, 0.5583E+02, 0.5098E+02, 0.4746E+02, 0.4450E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1770E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4171E+06, 0.4192E+06, 0.4212E+06, 0.4234E+06, 0.4255E+06, 0.4276E+06, 0.4296E+06,                 !- values  41  to  50 
    0.4317E+06, 0.4337E+06, 0.4357E+06, 0.4376E+06, 0.4396E+06, 0.4415E+06, 0.4434E+06, 0.4454E+06, 0.4473E+06, 0.4492E+06,                 !- values  51  to  60 
    0.4510E+06, 0.4529E+06, 0.4548E+06, 0.4566E+06, 0.4585E+06, 0.4774E+06, 0.4944E+06, 0.5114E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1770E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.7745E+02, 0.7615E+02, 0.7493E+02, 0.7370E+02, 0.7254E+02, 0.7145E+02, 0.7041E+02,                 !- values  41  to  50 
    0.6942E+02, 0.6848E+02, 0.6757E+02, 0.6671E+02, 0.6588E+02, 0.6508E+02, 0.6432E+02, 0.6358E+02, 0.6287E+02, 0.6218E+02,                 !- values  51  to  60 
    0.6151E+02, 0.6086E+02, 0.6024E+02, 0.5963E+02, 0.5904E+02, 0.5379E+02, 0.5001E+02, 0.4685E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1855E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4173E+06, 0.4194E+06, 0.4217E+06, 0.4239E+06, 0.4260E+06, 0.4281E+06,                 !- values  41  to  50 
    0.4302E+06, 0.4323E+06, 0.4343E+06, 0.4363E+06, 0.4383E+06, 0.4403E+06, 0.4423E+06, 0.4442E+06, 0.4461E+06, 0.4481E+06,                 !- values  51  to  60 
    0.4500E+06, 0.4519E+06, 0.4538E+06, 0.4556E+06, 0.4575E+06, 0.4767E+06, 0.4937E+06, 0.5108E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1855E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.8159E+02, 0.8018E+02, 0.7876E+02, 0.7744E+02, 0.7619E+02, 0.7501E+02,                 !- values  41  to  50 
    0.7390E+02, 0.7284E+02, 0.7183E+02, 0.7087E+02, 0.6995E+02, 0.6907E+02, 0.6822E+02, 0.6740E+02, 0.6662E+02, 0.6586E+02,                 !- values  51  to  60 
    0.6513E+02, 0.6442E+02, 0.6374E+02, 0.6307E+02, 0.6243E+02, 0.5674E+02, 0.5267E+02, 0.4930E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1943E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4174E+06, 0.4198E+06, 0.4221E+06, 0.4243E+06, 0.4265E+06,                 !- values  41  to  50 
    0.4287E+06, 0.4308E+06, 0.4329E+06, 0.4349E+06, 0.4370E+06, 0.4390E+06, 0.4410E+06, 0.4430E+06, 0.4449E+06, 0.4469E+06,                 !- values  51  to  60 
    0.4488E+06, 0.4508E+06, 0.4527E+06, 0.4546E+06, 0.4565E+06, 0.4758E+06, 0.4930E+06, 0.5102E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1943E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.8595E+02, 0.8430E+02, 0.8277E+02, 0.8134E+02, 0.8000E+02,                 !- values  41  to  50 
    0.7874E+02, 0.7754E+02, 0.7641E+02, 0.7533E+02, 0.7430E+02, 0.7332E+02, 0.7238E+02, 0.7147E+02, 0.7061E+02, 0.6977E+02,                 !- values  51  to  60 
    0.6897E+02, 0.6819E+02, 0.6744E+02, 0.6672E+02, 0.6601E+02, 0.5984E+02, 0.5547E+02, 0.5185E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2040E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4176E+06, 0.4200E+06, 0.4223E+06, 0.4246E+06,                 !- values  41  to  50 
    0.4268E+06, 0.4290E+06, 0.4312E+06, 0.4333E+06, 0.4354E+06, 0.4375E+06, 0.4395E+06, 0.4416E+06, 0.4436E+06, 0.4456E+06,                 !- values  51  to  60 
    0.4476E+06, 0.4495E+06, 0.4515E+06, 0.4534E+06, 0.4553E+06, 0.4749E+06, 0.4923E+06, 0.5095E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2040E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.9088E+02, 0.8906E+02, 0.8739E+02, 0.8583E+02,                 !- values  41  to  50 
    0.8437E+02, 0.8300E+02, 0.8170E+02, 0.8048E+02, 0.7931E+02, 0.7821E+02, 0.7715E+02, 0.7614E+02, 0.7517E+02, 0.7424E+02,                 !- values  51  to  60 
    0.7335E+02, 0.7249E+02, 0.7166E+02, 0.7086E+02, 0.7009E+02, 0.6333E+02, 0.5860E+02, 0.5471E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2141E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4176E+06, 0.4201E+06, 0.4225E+06,                 !- values  41  to  50 
    0.4249E+06, 0.4272E+06, 0.4294E+06, 0.4316E+06, 0.4338E+06, 0.4359E+06, 0.4380E+06, 0.4401E+06, 0.4421E+06, 0.4442E+06,                 !- values  51  to  60 
    0.4462E+06, 0.4482E+06, 0.4502E+06, 0.4522E+06, 0.4541E+06, 0.4739E+06, 0.4914E+06, 0.5088E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2141E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.9609E+02, 0.9409E+02, 0.9225E+02,                 !- values  41  to  50 
    0.9055E+02, 0.8896E+02, 0.8747E+02, 0.8606E+02, 0.8474E+02, 0.8348E+02, 0.8229E+02, 0.8115E+02, 0.8007E+02, 0.7903E+02,                 !- values  51  to  60 
    0.7803E+02, 0.7708E+02, 0.7616E+02, 0.7527E+02, 0.7442E+02, 0.6702E+02, 0.6190E+02, 0.5771E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2245E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4177E+06, 0.4202E+06,                 !- values  41  to  50 
    0.4227E+06, 0.4251E+06, 0.4274E+06, 0.4297E+06, 0.4319E+06, 0.4342E+06, 0.4363E+06, 0.4385E+06, 0.4406E+06, 0.4427E+06,                 !- values  51  to  60 
    0.4447E+06, 0.4468E+06, 0.4488E+06, 0.4508E+06, 0.4528E+06, 0.4729E+06, 0.4906E+06, 0.5081E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2245E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1016E+03, 0.9941E+02,                 !- values  41  to  50 
    0.9739E+02, 0.9552E+02, 0.9378E+02, 0.9216E+02, 0.9064E+02, 0.8920E+02, 0.8785E+02, 0.8656E+02, 0.8534E+02, 0.8417E+02,                 !- values  51  to  60 
    0.8306E+02, 0.8199E+02, 0.8096E+02, 0.7998E+02, 0.7903E+02, 0.7092E+02, 0.6536E+02, 0.6086E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2353E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4176E+06,                 !- values  41  to  50 
    0.4203E+06, 0.4228E+06, 0.4253E+06, 0.4276E+06, 0.4300E+06, 0.4323E+06, 0.4345E+06, 0.4367E+06, 0.4389E+06, 0.4411E+06,                 !- values  51  to  60 
    0.4432E+06, 0.4453E+06, 0.4473E+06, 0.4494E+06, 0.4514E+06, 0.4718E+06, 0.4897E+06, 0.5073E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2353E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1075E+03,                 !- values  41  to  50 
    0.1050E+03, 0.1028E+03, 0.1008E+03, 0.9886E+02, 0.9709E+02, 0.9544E+02, 0.9388E+02, 0.9242E+02, 0.9103E+02, 0.8971E+02,                 !- values  51  to  60 
    0.8846E+02, 0.8726E+02, 0.8611E+02, 0.8502E+02, 0.8397E+02, 0.7504E+02, 0.6901E+02, 0.6415E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2465E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.4175E+06, 0.4202E+06, 0.4229E+06, 0.4254E+06, 0.4278E+06, 0.4302E+06, 0.4326E+06, 0.4349E+06, 0.4371E+06, 0.4393E+06,                 !- values  51  to  60 
    0.4415E+06, 0.4437E+06, 0.4458E+06, 0.4479E+06, 0.4500E+06, 0.4707E+06, 0.4887E+06, 0.5065E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2465E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.1137E+03, 0.1110E+03, 0.1085E+03, 0.1063E+03, 0.1042E+03, 0.1023E+03, 0.1005E+03, 0.9879E+02, 0.9720E+02, 0.9570E+02,                 !- values  51  to  60 
    0.9428E+02, 0.9293E+02, 0.9165E+02, 0.9042E+02, 0.8924E+02, 0.7940E+02, 0.7284E+02, 0.6760E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2581E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.4173E+06, 0.4202E+06, 0.4229E+06, 0.4255E+06, 0.4280E+06, 0.4304E+06, 0.4328E+06, 0.4352E+06, 0.4374E+06,                 !- values  51  to  60 
    0.4397E+06, 0.4419E+06, 0.4441E+06, 0.4463E+06, 0.4484E+06, 0.4695E+06, 0.4877E+06, 0.5056E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2581E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.1203E+03, 0.1173E+03, 0.1146E+03, 0.1121E+03, 0.1098E+03, 0.1077E+03, 0.1058E+03, 0.1039E+03, 0.1022E+03,                 !- values  51  to  60 
    0.1006E+03, 0.9906E+02, 0.9761E+02, 0.9623E+02, 0.9491E+02, 0.8401E+02, 0.7687E+02, 0.7123E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2701E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.4171E+06, 0.4200E+06, 0.4228E+06, 0.4255E+06, 0.4281E+06, 0.4306E+06, 0.4330E+06, 0.4354E+06,                 !- values  51  to  60 
    0.4378E+06, 0.4401E+06, 0.4423E+06, 0.4445E+06, 0.4467E+06, 0.4683E+06, 0.4867E+06, 0.5048E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2701E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.1274E+03, 0.1240E+03, 0.1210E+03, 0.1183E+03, 0.1158E+03, 0.1134E+03, 0.1113E+03, 0.1093E+03,                 !- values  51  to  60 
    0.1075E+03, 0.1057E+03, 0.1041E+03, 0.1025E+03, 0.1010E+03, 0.8891E+02, 0.8112E+02, 0.7502E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2825E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4167E+06, 0.4198E+06, 0.4227E+06, 0.4255E+06, 0.4281E+06, 0.4307E+06, 0.4332E+06,                 !- values  51  to  60 
    0.4356E+06, 0.4380E+06, 0.4404E+06, 0.4427E+06, 0.4449E+06, 0.4669E+06, 0.4856E+06, 0.5038E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2825E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1350E+03, 0.1312E+03, 0.1278E+03, 0.1248E+03, 0.1220E+03, 0.1195E+03, 0.1172E+03,                 !- values  51  to  60 
    0.1150E+03, 0.1130E+03, 0.1111E+03, 0.1093E+03, 0.1076E+03, 0.9411E+02, 0.8560E+02, 0.7901E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2953E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4163E+06, 0.4195E+06, 0.4225E+06, 0.4254E+06, 0.4281E+06, 0.4308E+06,                 !- values  51  to  60 
    0.4333E+06, 0.4358E+06, 0.4383E+06, 0.4407E+06, 0.4430E+06, 0.4655E+06, 0.4845E+06, 0.5029E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.2953E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1431E+03, 0.1388E+03, 0.1350E+03, 0.1316E+03, 0.1286E+03, 0.1258E+03,                 !- values  51  to  60 
    0.1233E+03, 0.1209E+03, 0.1187E+03, 0.1167E+03, 0.1148E+03, 0.9965E+02, 0.9033E+02, 0.8319E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3086E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4157E+06, 0.4191E+06, 0.4222E+06, 0.4252E+06, 0.4280E+06,                 !- values  51  to  60 
    0.4308E+06, 0.4334E+06, 0.4360E+06, 0.4385E+06, 0.4409E+06, 0.4640E+06, 0.4833E+06, 0.5019E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3086E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1519E+03, 0.1470E+03, 0.1427E+03, 0.1390E+03, 0.1356E+03,                 !- values  51  to  60 
    0.1325E+03, 0.1298E+03, 0.1272E+03, 0.1248E+03, 0.1226E+03, 0.1055E+03, 0.9532E+02, 0.8758E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3223E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4150E+06, 0.4186E+06, 0.4219E+06, 0.4250E+06,                 !- values  51  to  60 
    0.4279E+06, 0.4307E+06, 0.4334E+06, 0.4361E+06, 0.4386E+06, 0.4625E+06, 0.4820E+06, 0.5008E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3223E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1614E+03, 0.1557E+03, 0.1509E+03, 0.1467E+03,                 !- values  51  to  60 
    0.1430E+03, 0.1396E+03, 0.1366E+03, 0.1337E+03, 0.1311E+03, 0.1119E+03, 0.1006E+03, 0.9220E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3365E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4142E+06, 0.4180E+06, 0.4215E+06,                 !- values  51  to  60 
    0.4247E+06, 0.4277E+06, 0.4306E+06, 0.4334E+06, 0.4361E+06, 0.4608E+06, 0.4807E+06, 0.4997E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3365E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1717E+03, 0.1651E+03, 0.1597E+03,                 !- values  51  to  60 
    0.1549E+03, 0.1508E+03, 0.1471E+03, 0.1437E+03, 0.1406E+03, 0.1186E+03, 0.1062E+03, 0.9706E+02;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3512E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4132E+06, 0.4173E+06,                 !- values  51  to  60 
    0.4209E+06, 0.4243E+06, 0.4275E+06, 0.4305E+06, 0.4334E+06, 0.4590E+06, 0.4793E+06, 0.4986E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3512E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1829E+03, 0.1753E+03,                 !- values  51  to  60 
    0.1690E+03, 0.1637E+03, 0.1591E+03, 0.1550E+03, 0.1513E+03, 0.1259E+03, 0.1121E+03, 0.1022E+03;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3663E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4120E+06,                 !- values  51  to  60 
    0.4164E+06, 0.4203E+06, 0.4239E+06, 0.4272E+06, 0.4303E+06, 0.4571E+06, 0.4778E+06, 0.4974E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3663E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.1954E+03,                 !- values  51  to  60 
    0.1863E+03, 0.1791E+03, 0.1731E+03, 0.1679E+03, 0.1633E+03, 0.1337E+03, 0.1184E+03, 0.1076E+03;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3820E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.4106E+06, 0.4154E+06, 0.4196E+06, 0.4233E+06, 0.4268E+06, 0.4551E+06, 0.4763E+06, 0.4961E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3820E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.2092E+03, 0.1984E+03, 0.1900E+03, 0.1831E+03, 0.1773E+03, 0.1421E+03, 0.1251E+03, 0.1132E+03;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.4088E+06, 0.4142E+06, 0.4187E+06, 0.4227E+06, 0.4529E+06, 0.4747E+06, 0.4948E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.3982E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.2248E+03, 0.2115E+03, 0.2017E+03, 0.1939E+03, 0.1513E+03, 0.1322E+03, 0.1192E+03;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4150E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.4067E+06, 0.4128E+06, 0.4177E+06, 0.4505E+06, 0.4729E+06, 0.4934E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4150E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.2428E+03, 0.2261E+03, 0.2145E+03, 0.1614E+03, 0.1399E+03, 0.1256E+03;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4323E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4041E+06, 0.4112E+06, 0.4480E+06, 0.4711E+06, 0.4919E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4323E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.2639E+03, 0.2423E+03, 0.1724E+03, 0.1480E+03, 0.1323E+03;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4502E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.4006E+06, 0.4452E+06, 0.4692E+06, 0.4904E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.4502E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.2899E+03, 0.1847E+03, 0.1568E+03, 0.1395E+03;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8502E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3578E+06, 0.4080E+06, 0.4490E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.8502E+07,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.7620E+03, 0.5093E+03, 0.3640E+03;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1250E+08,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3459E+06, 0.3781E+06, 0.4130E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1250E+08,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.8911E+03, 0.7677E+03, 0.6324E+03;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    ENTHALPY,                !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1650E+08,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.3414E+06, 0.3696E+06, 0.3990E+06;                                         !- values  61  to  68 

FluidProperties:Superheated,
    R22,                     !- Fluid Name
    DENSITY,                 !- Fluid Property Type
    R22SuperHeatTemperatures,!- Temperature Values Name
    0.1650E+08,              !- Pressure {Pa}
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  1  to  10 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  11  to  20 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  21  to  30 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  31  to  40 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  41  to  50 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00,                 !- values  51  to  60 
    0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.0000E+00, 0.9546E+03, 0.8647E+03, 0.7683E+03;                                         !- values  61  to  68 


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List,detailswithvertices;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing,DXF;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SCHEDULES ===========

Output:Schedules,timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========

Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8

Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    HTML;                    !- Column Separator


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,Outside Air Inlet Node,System Node Mass Flow Rate,timestep;
Output:Variable,Outside Air Inlet Node,System Node Temperature,timestep;
Output:Variable,Relief Air Outlet Node,System Node Mass Flow Rate,timestep;
Output:Variable,Relief Air Outlet Node,System Node Temperature,timestep;
Output:Variable,Outdoor Air Mixer Inlet Node,System Node Mass Flow Rate,timestep;
Output:Variable,Outdoor Air Mixer Inlet Node,System Node Temperature,timestep;
Output:Variable,Mixed Air Node,System Node Mass Flow Rate,timestep;
Output:Variable,Mixed Air Node,System Node Temperature,timestep;
Output:Variable,Heating Coil Air Inlet Node,System Node Temperature,timestep;
Output:Variable,DX Cooling Coil Air Inlet Node,System Node Temperature,timestep;
Output:Variable,Air Loop Outlet Node,System Node Temperature,timestep;
Output:Variable,*,Unitary System Compressor Part Load Ratio,timestep;
Output:Variable,*,Refrigeration Zone Case and Walk In Sensible Cooling Rate,timestep;
Output:Variable,*,Refrigeration Zone Case and Walk In Heating Rate,timestep;
Output:Variable,*,Zone Air System Sensible Heating Energy,timestep;
Output:Variable,*,Zone Air System Sensible Cooling Energy,timestep;
Output:Variable,*,Zone Air Temperature,timestep;
Output:Variable,*,Zone Air Relative Humidity,timestep;
Output:Variable,*,Zone Air Humidity Ratio,timestep;
Output:Variable,*,Zone Predicted Moisture Load Moisture Transfer Rate,timestep;
Output:Variable,*,Cooling Coil Electric Energy,timestep;
Output:Variable,*,Heating Coil Air Heating Rate,timestep;
Output:Variable,*,Heating Coil Runtime Fraction,timestep;
Output:Variable,*,Site Outdoor Air Drybulb Temperature,timestep;
Output:Variable,*,Site Outdoor Air Humidity Ratio,timestep;
Output:Variable,*,Refrigeration Case Evaporator Total Cooling Rate,timestep;
Output:Variable,*,Refrigeration Case Evaporator Sensible Cooling Rate,timestep;
Output:Variable,*,Refrigeration Case Evaporator Latent Cooling Rate,timestep;
Output:Variable,*,Refrigeration Case Zone Sensible Cooling Rate,timestep;
Output:Variable,*,Refrigeration Case Zone Sensible Heating Rate,timestep;
Output:Variable,*,Refrigeration Case Zone Latent Rate,timestep;
Output:Variable,*,Refrigeration Case Return Air Sensible Cooling Rate,timestep;
Output:Variable,*,Refrigeration Case Return Air Sensible Heating Rate,timestep;
Output:Variable,*,Refrigeration Case Return Air Latent Rate,timestep;
Output:Variable,*,Refrigeration Case Evaporator Fan Electric Power,timestep;
Output:Variable,*,Refrigeration Case Anti Sweat Electric Power,timestep;
Output:Variable,*,Refrigeration Case Lighting Electric Power,timestep;
Output:Variable,*,Refrigeration Case Defrost Electric Power,timestep;
Output:Variable,*,Refrigeration System Condenser Fan Electric Power,timestep;
Output:Variable,*,Refrigeration System Total Compressor Electric Power,timestep;
Output:Variable,*,Refrigeration System Total Compressor Heat Transfer Rate,timestep;
Output:Variable,*,Refrigeration System Total Cases and Walk Ins Heat Transfer Rate,timestep;
Output:Variable,*,Refrigeration System Average Compressor COP,timestep;
Output:Variable,*,Refrigeration System Condensing Temperature,timestep;
Output:Variable,*,Refrigeration System Evaporating Temperature,timestep;
Output:Variable,*,Zone Lights Electric Energy,timestep;
Output:Variable,*,Zone Electric Equipment Electric Energy,timestep;
Output:Variable,*,Fan Electric Energy,timestep;
Output:Variable,SALESFLOOR OUTLET NODE,System Node Temperature,timestep;
Output:Variable,SALESFLOOR OUTLET NODE,System Node Humidity Ratio,timestep;
Output:Variable,BackRoom OUTLET NODE,System Node Temperature,timestep;
Output:Variable,BackRoom OUTLET NODE,System Node Humidity Ratio,timestep;
Output:Variable,SalesFloor Inlet Node,System Node Temperature,timestep;
Output:Variable,SalesFloor Inlet Node,System Node Mass Flow Rate,timestep;
Output:Variable,BackRoom Inlet Node,System Node Temperature,timestep;
Output:Variable,BackRoom Inlet Node,System Node Mass Flow Rate,timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========

Output:Meter:MeterFileOnly,Electricity:Facility,monthly;
Output:Meter:MeterFileOnly,Electricity:Building,monthly;
Output:Meter:MeterFileOnly,InteriorLights:Electricity,monthly;
Output:Meter:MeterFileOnly,Electricity:HVAC,monthly;
Output:Meter:MeterFileOnly,Electricity:Plant,monthly;
Output:Meter:MeterFileOnly,Gas:Facility,monthly;
Output:Meter:MeterFileOnly,Refrigeration:Electricity,monthly;
Output:Meter:MeterFileOnly,InteriorLights:Electricity,runperiod;
Output:Meter:MeterFileOnly,Gas:Facility,runperiod;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========


Output:SQLite,
    Simple;                  !- Option Type


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,
    displayallwarnings;      !- Key 1

